Equipment state (expert assessment),Substation name,Dispatcher name,Transformer,Winding arrangement & Switching devices,Oil year,Breakdown voltage. kV,Moisture content. g/t,Acid number. mgKOH/g,Oil tangent at 90С. %,Concentration of  ionol additive. %,Flash point in closed cup. С,Н2. % vol.,СН4. % vol.,С2Н4. % vol.,С2Н6. % vol.,С2Н2. % vol.,СО2. % vol.,СО. % vol.,"No-load losses. measured during commissioning tests with a short-circuited phase ""a"". W","No-load losses. measured during commissioning tests with a short-circuited phase ""b"". W","No-load losses. measured during commissioning tests with a short-circuited phase ""c"". W","No-load losses. measured during last operaational tests with a short-circuited phase ""a"". W","No-load losses. measured during last operaational tests with a short-circuited phase ""b"". W","No-load losses. measured during last operaational tests with a short-circuited phase ""c"". W",Winding year,Winding temperature during commissioning tests. C,Winding temperature during  last tests. C,R60 insulation resistance of HV winding. measured during commissioning tests. Mohm,Tangent of HV winding insulation. measured during commissioning tests. %,R60 insulation resistance of HV winding. measured during last tests. MOhm,Tangent of HV winding insulation. measured during last tests. %,R60 insulation resistance of MV (LV1) winding. measured during commissioning tests. MOhm,Tangent of MV (LV1) winding insulation. measured during commissioning tests. %,R60 insulation resistance of MV (LV1) winding. measured during last tests. MOhm,Tangent of MV (LV1) winding insulation. measured during last tests. %,R60 insulation resistance of LV (LV2) winding. measured during commissioning tests. MOhm,Tangent of MV (LV2) winding insulation. measured during commissioning tests. %,R60 insulation resistance of LV (LV2) winding. measured during last tests. MOhm,Tangent of MV (LV2) winding insulation. measured during last tests. %,On-load tap-changer year,Breakdown voltage of oil from the tank. kV
good,Vorsino,Т-2,TDTN-10000/110,3,1987,69,,0.1,0.001,,145,0,0.0008,0.00007,0.00004,0.00005,0.092,0.008,20,30,20,21,30,21,1987,25,45,8000,0.2,6000,0.2,8000,0.2,6000,0.2,5000,0.2,4000,0.2,1987,68
good,Betlitca,Т1,TDTN-16000,3,1989,60,,1.4,0.024,,141,,,0.000864,,,0.058838,0.011083,,,,,,,1989,,20,,,5000,0.2,,,5000,0.35,,,5000,0.1,1989,
satisfactory,Liudinovo,Т3,TDTNG-15000,3,1965,60,,1.2,0.0019,,150,,0.000314,0.000355,,,0.056257,0.003065,,,,,,,1965,,24,,,2100,0.4,,,2100,0.9,,,2200,0.6,1965,
satisfactory,Severnaia,Т-1,TDTN-40000/110,3,1983,60,1.6,0.5,0.011,,142,,0.00016,0.00071,0.00004,0.00071,0.121,0.0068,77,100,77,65.6,92,65,1983,30,18,2000,0.2,8000,0.19,400,0.67,8000,0.24,1000,0.42,2500,1.19,1983,42
satisfactory,Severnaia,Т-2,TDTNG-31500/110,3,1958,59,3.1,0.79,0.074,,142,0.0007,0.00065,0.00234,0.00078,,0.609,0.02,451.5,615,442.5,145,200,145,1958,42,30,525,0.2,6000,0.4,520,0.4,2000,1.3,400,0.5,1500,0.99,1958,58
satisfactory,Urzhum,Т-1,TDTN-16000/110,3,1985,70,1.7,6,0.025,,148,,0.00013,0.00221,0.00003,0.0002,0.185,0.0115,7.75,11,7.75,7.75,11,7.75,1985,24,35,1500,0.5,10000,0.18,1300,0.53,10000,0.35,1550,0.55,10000,0.31,1985,48
satisfactory,Urzhum,Т-2,TDTN-10000/110,3,1970,71,2,7.2,0.055,,153,,0.00013,0.00293,0.00024,,0.195,0.016,7.5,16,7,8,12,9,1970,10,25,1100,0.8,2400,0.2,1900,13,1800,0.38,1900,0.9,1800,0.325,1970,70
satisfactory,Zarechnaia,Т-1,TDTN-10000/110,3,1965,56,2.2,0.54,0.011,,146,,0.0016,0.00025,0.00007,,0.166,0.004,111,165,111,66,102,66,1965,32,13,800,0.3,10000,0.33,1100,0.5,10000,0.47,1300,0.5,10000,0.73,1965,53
satisfactory,Iaransk,Т-1,TDTN-16000/110,3,1984,55,1.5,0.28,0.0154,,157,0.0005,0.00039,0.00324,0.00039,0.00498,0.129,0.0079,16.5,23.1,16.55,14.5,20.5,14.5,1984,55,20,700,1.1,7500,0.2,600,01.06,6500,0.3,800,0.97,2500,0.3,1984,39
satisfactory,Iaransk,Т-2,TDTN-16000/110,3,1977,53,3.2,0.41,0.0278,,149,0.008,0.00028,0.00283,0.00009,0.00183,0.205,0.021,13.25,18.35,13.1,16,21.5,16,1977,30,30,2000,1.8,7000,1.72,2500,1.2,5000,1.16,4000,1.4,50000,1.19,1977,
satisfactory,Paranga,Т-1,TDTN-10000/110,3,1987,56,,0.34,0.06,,141,0,0.0001,0.001,0,0.001,0.06,0.0049,,,,,,,1987,,,,,3000,0.65,,,3000,0.65,,,2000,0.32,1987,46
good,Paranga,Т-2,TDTN-10000/110,3,1984,65.3,,0.67,0.07,,139,0,0.00028,0.00034,0,0.00074,0.0419,0.0046,,,,,,,1984,,,,,3000,0.77,,,3000,0.54,,,3000,0.34,1984,43
good,Mari-Turek,Т-2,TDTN-10000/110,3,1978,61,,1.2,0.045,,141,0.00169,0.00031,0.00084,0,0.00072,0.095,0.009,,,,,,,1978,,,,,3000,0.98,,,3000,0.58,,,2000,0.45,1978,45
good,Novyi Torial,Т-1,TDTN-10000/110,3,1981,57,,0.98,0.052,,144,0.00026,0.00046,0.00095,0.00022,0.00077,0.024,0.001,,,,,,,1981,,,,,3000,0.54,,,3000,0.78,,,2000,0.43,1981,48
good,Novyi Torial,Т-2,TDTN-10000/110,3,1989,57.6,,0.87,0.056,,144,0.00012,0.00012,0,0,0.00026,0.038,0.002,,,,,,,1989,,,,,3000,0.52,,,3000,0.72,,,2000,0.56,1989,54
good,Orshanskaia ,Т-1,TDTN-16000/110 ,3,1985,64.8,,0.7,0.026,,143,0.00005,0.00002,0.0007,0,0,0.0342,0.0024,,,,,,,1985,,,,,3000,0.4,,,3000,0.3,,,3000,0.2,1985,54.6
good,Orshanskaia ,Т-2,TDTN-10000/110 ,3,1981,78.6,,01.08,0.034,,139,0,0.00014,0.00102,0,0.00026,0.1461,0.01363,,,,,,,1981,,,,,3000,0.44,,,3000,0.54,,,3000,0.38,1981,52
good,Gremiachka,Т-2,TMT-6300,3,1971,60,,4.2,0.06,0.24,150,0.00008,0.0001,0.00017,0.00001,0.00001,0.08174,0.00353,2.5,2.5,2.5,3,3,3,1971,35,38,4000,0.6,4600,0.74,,0.76,,,1200,0.75,1300,0.78,1971,
satisfactory,Sekirino,Т-1,TDTG- 20000,3,1968,60,,4.8,0.09,0.18,143,0.08385,0.00022,0.00105,0.0001,0.00001,0.18003,0.01278,3,3,3,3.5,3.5,3.5,1968,34,40,3500,0.8,4000,0.85,4500,0.83,4800,0.86,1300,0.85,1400,0.87,1968,
satisfactory,Diagilevo,Т-2,TDTN -40000,3,1978,60,,4.1,0.075,0.24,150,0.00054,0.00041,0.00455,0.00012,0.00108,0.22328,0.01447,12,12,12,18,18,18,1978,39,40,4500,0.75,4650,0.78,5200,0.83,5300,0.92,1500,0.83,1600,0.79,1978,0
good,Miloslavskaia,Т-1,TDTN -10000,3,1982,60,,3.2,0.054,0.17,155,0.00001,0.0001,0.00006,0.00001,0.00002,0.09405,0.00595,20,20,20,25,25,25,1982,41,42,3200,0.83,4300,0.89,5400,0.87,5450,0.87,1600,0.87,1700,0.86,1982,0
good,Busaevo,Т-1,TMT-2500,3,1985,60,,3.1,0.061,0.16,155,0.0005,0.0021,0.00005,0.00008,0.0006,0.001,0.05,15,15,15,23,23,23,1985,39,40,3800,0.74,4200,0.71,5100,0.79,4300,0.79,2500,0.79,1800,0.85,1985,
satisfactory,Sapozhok,Т-2,TDTG- 25000,3,1984,60,,4.2,0.08,0.12,151,0.0025,0.006,0.0002,0.0001,0.00005,0.001,0.021,18,18,18,26,26,26,1984,42,43,3600,0.72,4100,0.78,4600,0.81,4600,0.8,2300,0.82,2000,0.83,1984,
satisfactory,Mihailov,Т-1,TDTN -25000,3,1982,60,,4,0.074,0.12,145,0.0044,0.005,0.0008,0.0007,0.0001,0.02,0.07,17,17,17,24,24,24,1982,41,42,3700,0.79,4300,0.79,5000,0.81,4800,0.84,1800,0.85,2100,0.79,1982,0
satisfactory,Lomintcevo,Тр-р№1,TDTN-16000/110/35/6,3,1966,72.8,11,0.66,0.06,0.1,144,0.00009,0.00015,0.00157,0.00017,0,0.157,0.01192,53,75,56,54,76,58,1966,20,10,2200,0.2,1500,0.22,2000,0.25,3000,0.3,1500,0.2,2000,0.2,1966,36.8
satisfactory,Lomintcevo,Тр-р№2,TDTN-16000/110/35/6,3,1965,56.4,12,1.24,0.05,0.1,148,0.00124,0.00035,0.00077,0.00047,0,0.2651,0.0114,105,155,105,106,160,108,1965,10,10,2000,0.4,1000,0.6,1800,0.35,1500,0.45,1300,0.4,1500,0.49,1965,55.8
satisfactory,Barsuki,Тр-р№1,TDTN-25000/110-76U1,3,1977,66.4,10,0.9,0.07,0.1,144,0.00037,0.00027,0.00427,0.00019,0,0.35457,0.03832,37,58,43,43.5,60,44,1977,5,26,1900,0.2,1500,0.22,2000,0.2,1500,0.28,1500,0.25,1500,0.26,1977,76
satisfactory,Barsuki,Тр-р№2,TDTN-25000/110-76U1,3,1977,72,13,1.1,0.06,0.1,140,0.00039,0.00028,0.00897,0.00021,0.00001,0.27788,0.02168,38,51,36,40,53,37,1977,11,25,2100,0.15,1500,0.18,1500,0.2,1500,0.2,2000,0.3,1500,0.3,1977,71.2
good,Ugolnaia,Т 1,TDTNG-40500/110,3,1962,55.2,22.3,0.12,0.05,,139,0.00091,0.00052,0.00128,0.0006,0.00054,0.27363,0.1278,940,940,1260,940,940,1250,1962,40,35,2000,0.5,1000,0.39,1600,0.7,500,1.8,1850,0.8,300,1.98,1962,54.4
good,Ugolnaia,Т 2,TDTNG-40000/110,3,1970,60,25,0.09,0.045,,139,0.00023,0.00023,0.00027,0.00012,0.00027,0.15101,0.00715,600,600,800,600,600,800,1970,40,35,1800,0.2,1800,0.62,1660,0.2,1800,0.59,1700,0.2,2200,2.1,1970,60
good,Gryzlovo,Т 1,TDTN-20000/110,3,1968,58,28.2,0.18,0.048,0.05,139,0.00047,0.00011,0.00025,0.00008,0,0.14378,0.00713,160,172,220,160,164,216,1968,50,50,1800,0.1,380,0.48,2500,0.1,1500,0.5,2600,0.1,1400,0.4,1968,54.8
good,Gryzlovo,Т 2,TDTN-25000/110,3,2004,60,11.7,0.1,0.031,0.184,137,0.00001,0.00018,0.0044,0.00005,0.00001,0.13084,0.01255,7.1,7.1,10.3,20,20,28,2004,26,27,3100,0.15,3000,0.3,4200,0.11,3000,0.3,4000,0.11,3000,0.3,2004,58
good,Armaturnaia,Т 1,TDTN-25000/110,3,2007,60,28.7,0.07,0.01,0.196,137,0.00007,0.00042,0.00099,0.00012,0.00049,0.736,0.00412,,,,,,,2007,38,10,4400,0.2,4000,0.31,3450,0.3,2900,0.36,3300,0.4,2800,0.38,2007,60
good,Armaturnaia,Т 2,TDTN-25000/110,3,2004,60,23.8,0.07,0.015,0.192,137,0.00043,0.00025,0.00006,0.00008,0.00001,0.06443,0.00277,11,11,13.8,10,10,13.5,2004,21,1,29000,0.22,3000,0.3,15800,0.3,3000,0.33,15000,0.39,3000,0.41,2004,60
satisfactory,Aidarovo,Т-1,TRDN-25000/110/6,3,1973,76,10,0.09,0.03,0.1,142,0.0031,0.00008,0.00006,0.00003,0,0.1289,0.00731,24,33,23,29.5,40.5,29.5,1973,10,15,2000,0.2,2000,0.12,2000,0.23,2000,0.12,2000,0.25,2000,0.1,1973,0.5
satisfactory,Stechkin,Т-1,TRDN-40000/110-76U1,3,1981,72.4,11,0.23,0.02,0.1,142,0.00002,0.00004,0.00027,0.00005,0.00002,0.7095,0.00556,24,35,24,24,35,24,1981,15,15,6000,0.12,6000,0.12,4000,0.14,4000,0.14,4000,0.14,4000,0.14,1981,0.5
satisfactory,Stechkin,Т-2,TRDN-40000/110-76U1 ,3,1982,76.8,11,0.28,0.017,0.1,13810,0,0.0001,0.00031,0,0.00002,0.08784,0.00572,16.5,22,13.5,16.5,22,13.5,1982,0,0,6000,0.25,6000,0.25,6000,0.19,6000,0.19,6000,0.2,6000,0.2,1982,0.5
satisfactory,Uva,Т-2,TDTNG-15000/110,3,1960,65.3,30.3,0.89,0.023,,138,0.00053,0.00028,0.00264,0.00017,0,0.152,0.019,11,15.6,11,12,17,12,1960,38,20,900,0.2,1000,0.42,750,0.35,1000,0.62,700,0.4,1000,0.61,1960,59
satisfactory,Zarechnaia,Т-1,TDTNG-15000/110,3,1964,63,27,1.1,0.074,,140,0.00053,0.0005,0.00976,0.00048,0,0.382,0.024,78,95,78,80,100,76,1964,41,20,290,1,700,0.55,300,1,600,0.84,350,0.9,560,0.78,1964,61.3
good,Vala,Т-1,TDTN-10000/110,3,1993,70,19.8,0.17,0.006,,145,0.00018,0.00013,0.00018,0.00002,0.00013,0.079,0.01,8.5,10.5,8.5,9.6,12.4,9.2,1993,18,22,1700,0.17,5000,0.21,2400,0.13,4500,0.2,2400,0.24,4500,0.27,1993,64.7
satisfactory,Orbita,Т - 2,TDTN-25000/110,3,1990,50,,,0.009,,145,,0.00035,0.0019,0.0006,0.0006,0.11,0.013,12.5,19.5,12,11,15.5,11,1990,,,1500,0.26,2500,0.48,1300,0.26,4000,0.61,1400,0.59,3000,0.8,1990,0
good,Levoberezhnaia,Т-1,TDTN-16000,3,1985,,,,,,,,,,,,,,,,,,,,1985,,,,,,,,,,,,,,,1985,
satisfactory,Dzerzhinskaia,Т-2,TDTN-31500,3,1968,78,,,0.018,,154,0.0003,0.0002,0.0016,0.00056,0,0.23,0.014,44,62,44,44,62,44,1968,30,20,6000,0.42,7000,0.4,4500,0.63,4500,01.02,1500,0.63,1500,0.47,1968,68.8
satisfactory,Rabotki,Т-1,TDTN-10/110-79,3,1986,54,10,,0.004,,148,0.0023,0.00018,0.0022,0.00011,0.00003,0.22,0.013,3.2,4.2,3.2,3.6,4.8,3.6,1986,30,35,18000,0.13,16000,0.14,20000,0.13,18000,0.16,8500,0.17,6000,0.22,1986,57.8
good,Mohovogorskaia,Т-2,TDTN-40000/110,3,1992,74,,,0.021,,152,0,0.0002,0.0014,0.00005,0,0.12,0.012,,,,,,,1992,28,50,12000,0.35,9130,0.2,11000,0.35,6110,0.2,12500,0.35,9560,0.21,1992,47
satisfactory,Tonkino,Т-1,TDTN-10000/110,3,1968,68,,0.56,0.03,,144,0.0003,0.0002,0.0009,0.00009,0,0.09,0.011,18,27.3,18.3,19.2,27.6,19.2,1968,40,40,500,0.87,200,1.36,1000,0.52,1100,0.51,2000,0.35,1100,0.67,1968,80
satisfactory,Mitino,Т-1,TDTN-16000/110,3,1979,80,14,0.6,0.01,0.103,155,0.0006,0.0002,0.0014,0.0001,0.0005,0.16,0.01,10.12,14.75,10.12,14.25,18.45,13.8,1979,18,16,2500,0.5,115520,0.62,9000,0.75,104830,0.79,4500,0.75,7506,0.76,1979,78.5
satisfactory,V.Darasun,Т-1,TDTN-10000,3,1989,80.4,0.00064,0.45,0.018,0.2,146,0,0.00034,0.0011,0.00017,0,0.126,0.01,40,40,56,40,40,56,1989,,32,10000,0.06,10000,0.32,10000,0.175,1100,0.28,10000,0.25,1250,0.39,1989,35
satisfactory,V.davenda,Т-1,TDTN-10000,3,1983,81.6,0.00067,1.7,0.039,0.12,146,0.0005,0.0001,0.00017,0,0,0.059,0.001,22,21,30,22,21,30,1983,,10,900,0.5,2600,0.25,950,0.7,2500,0.3,1200,0.8,2700,0.36,1983,35
satisfactory,Nerchinsk,Т-1,TDTN-10000,3,1971,66.6,0.00014,30.5,0.085,0.02,150,0,0.00034,0.000175,0,0,0.218,0,23.8,24,33.5,63,64,94,1971,,23,2000,0.22,1100,0.45,1800,0.23,1100,0.4,1600,0.21,1300,0.35,1971,35
satisfactory,Clichka,Т-1,TDTN-1000,3,1968,69.2,0.00021,1.5,0.0014,0.03,137,0,0.00025,0.001719,0,0,0.17,0.015,,,,,,,1968,,20,,,1300,0.812,,,900,0.812,,,700,0.812,1968,35
satisfactory,Kadaia,Т-2,TMT-6300,3,1968,35.6,0.0002,1.5,0.131,0.05,138,0,0.00013,0.001242,0,0,0.136,0.008,,,,,,,1968,,25,,,2100,0.86,,,2000,0.86,,,2500,0.86,1968,35
satisfactory,Novo-Shirokaia,Т-2,TDTN-1002,3,1974,62,0.0014,1.5,0.0076,0.05,136,0,0.00036,0.00.825,0,0,0.09,0,,,,,,,1974,,45,,,1100,0.823,,,900,0.823,,,1400,0.823,1974,35
good,Zabaikalsk,Т-2,TDTN-25000,3,2008,45,0.0005,1.5,0.005,0.3,150,0.002,0.00024,0.00013,0,0.00022,0.05,0,,,,,,,2008,,35,,,45000,0.269,,,30000,0.373,,,30000,0.32,2008,35
satisfactory,Borzia-Zapadnaia,Т-1,TDTN-16000,3,1988,53,0.00116,02.03,0.046,0.04,150,0,0.00021,0.00014,0,0,0,0.25,,,,,,,1988,,42,,,5000,0.358,,,4200,0.392,,,6500,0.356,1988,35
satisfactory,Kalangui,Т-1,TDTG-10000,3,1958,56,0,1.2,0.0194,0.2,140,0.00056,0.0003,0.00039,0.00017,0,0.15,0,,,,,,,1958,,45,,,10000,0.35,,,10000,0.39,,,10000,0.35,1958,35
satisfactory,Krasnyi Chikoi,Т-1,TDTN-10000,3,1977,68,0,2,0.032,0.25,137,0,0.0002,0.00042,0.00011,0.00068,0.084,0.0078,,,,,,,1977,,25,,,10000,0.62,,,10000,0.62,,,8500,0.42,1977,35
satisfactory,Krasnyi Chikoi,Т-2,TDTN-10000,3,1978,68.3,0,1.1,0.049,0.2,141,0,0.00021,0.00054,0.00021,0.00084,0.11,0.0067,,,,,,,1978,,25,,,10000,0.2,,,10000,0.2,,,10000,0.15,1978,35
satisfactory,Albitui,Т-2,TMTN-6300,3,1984,69.3,0,2,0.01,0.28,143,0,0.00014,0.00011,0,0.00029,0.076,0.0036,,,,,,,1984,,20,,,10000,0.14,,,10000,0.14,,,10000,0.13,1984,35
good,Kashtak,Т-2,TDTN-40000,3,2009,70,0,0.09,0.015,0.2,147,0,0.00387,0.00396,0.00157,0,0.009,0.01,,,,,,,2009,,25,,,1000,0.27,,,900,0.26,,,1500,0.37,2009,35
satisfactory,Tyrgetui,Т-1,TDTN-10000,3,1984,69,0,0.07,0.018,0.15,141,0,0.00241,0.00412,0.00161,0,0.2,0.003,,,,,,,1984,,25,,,700,0.29,,,700,0.31,,,800,0.33,1984,35
good,Zarechnaia,Т-1,TDTN-25000,3,1980,71,0,0.09,0.01,0.1,140,0,0.00026,0.00391,0.00147,0,0.3,0.004,,,,,,,1980,,25,,,1500,0.31,,,1000,0.38,,,900,0.28,1980,35
satisfactory,Surgutskaia,1Т,TDTN-16000,3,1979,55.7,18,0.26,0.009,0.12,147,0.00005,0.0003,0.0016,0.00001,0.00001,0.12,0.0177,8,11,8,13,19,13,1979,30,20,2000,,8000,,2200,,8000,,2000,,4000,,1979,47.7
satisfactory,Surgutskaia,2Т,TDTN-16000,3,1983,54,15.4,0.22,0.009,0.11,145,0.0004,0.0001,0.0003,0.00001,0.00001,0.1414,0.0132,2,3,2,9.5,13,9.5,1983,10,15,700,0.67,4000,,800,0.64,3500,,850,0.72,3500,,1983,38
satisfactory,Ptitcefabrika,2Т,TDTN-10000,3,1984,59,14.9,1,0.017,0.12,145,0.00006,0.0002,0.0005,0.00001,0.0005,0.141,0.0157,9,13.5,9,9.5,12,9.5,1984,30,25,8000,0.3,5000,,3500,0.03,3000,,2000,1.5,2000,,1984,59.3
satisfactory,Vlast Truda,2Т,TDTN-10000,3,1977,61.3,9.3,1,0.007,0.2,148,0.00002,0.0001,0.0006,0.00001,0.00001,0.0735,0.0172,17.6,24.4,17.6,20,27.5,20,1977,25,25,1400,0.2,4000,,1200,0.2,2500,,1100,0.2,2000,,1977,53.3
satisfactory,Vlast Truda,1Т,TDTN-16000,3,1992,71,14,0.11,0.009,0.15,148,0.00001,0.0001,0.0006,0.00001,0.00001,0.0883,0.0331,17.5,24.5,17.5,20,28.5,20,1992,23,30,1800,0.3,1500,,1500,0.3,4000,,1800,0.5,2500,,1992,48
satisfactory,Kolosovka,1Т,TDTN-10000,3,1969,60,,,0.048,0.19,141,0.0015,0.00019,0.0022,0.00003,< 0.001,0.167,0.034,,,,13.4,9,9.2,1969,,40,,,1900,0.31,,,1600,0.31,,,1800,0.29,1969,0.46
satisfactory,Kolosovka,2Т,TDTN-10000,3,1968,54,,,0.006,0.37,149,0.0015,0.0001,0.00023,< 0.001,< 0.001,0.113,0.019,,,,13,7.7,9.2,1968,,34,,,1800,0.26,,,10000,0.23,,,10000,0.23,1968,0.67
satisfactory,Tevriz,1Т,TMTN-6300,3,1973,58,,,0.017,0.118,138,< 0.001,0.00012,0.00053,< 0.001,0.00023,0.096,0.025,,,,7,5.4,4.8,1973,41,34,700,0.3,600,0.92,1500,0.4,700,0.86,1300,0.3,1300,0.79,1973,0.33
satisfactory,Tevriz,2Т,TMTN-6300,3,1985,70,,,0.011,0.186,146,< 0.001,0.00013,0.00027,< 0.001,0.00042,0.101,0.018,,,,7.4,5.2,5.6,1985,22,40,2400,0.32,10000,0.21,2300,0.44,10000,0.3,2100,0.61,10000,0.22,1985,0.24
satisfactory,B-Uki,2Т,TDTN-10000,3,1968,60,,,0.021,0.3,152,0.0029,0.00008,0.00018,< 0.001,< 0.001,0.072,0.0119,,,,12.6,8.2,8.8,1968,,25,,,6000,0.319,,,10000,0.389,,,10000,0.309,1968,0.98
satisfactory,Cherlakskaia,1Т,TDTN-10000/110,3,1969,63,,,0.138,,143,0.00032,0.00021,0.00105,0.00001,0.00005,0.1953,0.02827,,,,,,,1969,,,,,2000,,,,2000,,,,1000,,1969,60
satisfactory,Cherlakskaia,2Т,TDTN-16000/110,3,1973,63,,,0.022,,154,0.00005,0.00008,0.00014,0.0001,0.00005,0.0953,0.00928,,,,,,,1973,,,,,10000,,,,10000,,,,10000,,1973,62
satisfactory,Kalachisnkaia,1Т,TDTN-25000/110-76U1,3,1981,71,,,0.06,,147,0.0001,0.00018,0.00365,0.00001,0.00008,0.14284,0.01897,,,,,,,1981,,,,,8000,,,,4500,,,,4500,,1981,68
satisfactory,Kalachisnkaia,2Т,TDTN-25000/110-76U1,3,1981,75,,,0.019,,153,0.00007,0.00016,0.00134,0.00001,0.0002,0.12097,0.01593,,,,,,,1981,,,,,10000,,,,3000,,,,3000,,1981,72
satisfactory,Gorkovskaia,1Т,TDTN-10000/110U1,3,1989,75.6,,,0.011,,154,0.00006,0.00011,0.00022,0.0001,0.00033,0.11084,0.00767,,,,,,,1989,,,,,7000,,,,10000,,,,7000,,1989,73
satisfactory,Shishkovka,1Т,TDTN-25000,3,1987,,,,,,,0.022,0.003,0.08696,0.35,0.35,2,0.95,,,,,,,1987,,,,,,,,,,,,,,,1987,50
satisfactory,Oktiabrskaia,2Т,TDTN-25000,3,1986,,,,,,,0.02,0.003,0.065,0.26,0.085,5,0.65,,,,,,,1986,,,,,,,,,,,,,,,1986,60
satisfactory,Bagdarin,2Т,TMTN-6300,3,1984,,,,,,,0.022,0.001,0.065,0.012,0.024,3,0.45,,,,,,,1984,,,,,,,,,,,,,,,1984,50
satisfactory,Sosnovo-Ozerskaia,1Т,TDTN-10000,3,1974,,,,,,,0.022,0.003,0.065,0.085,0.35,4,0.95,,,,,,,1974,,,,,,,,,,,,,,,1974,60
satisfactory,Novaia,2Т,TDTN-10000,3,1981,,,,,,,0.01897,0.00201,0.08696,0.045,0.085,9.5,0.95,,,,,,,1981,,,,,,,,,,,,,,,1981,80
satisfactory,Kabanskaia,1Т,TDTN-16000,3,1976,,,,,,,0.022,0.003,0.08696,0.012,0.024,5,0.65,,,,,,,1976,,,,,,,,,,,,,,,1976,95
satisfactory,Kyren,2Т,TDTN-6300,3,1973,,,,,,,0.02,0.001,0.065,0.085,0.35,3,0.45,,,,,,,1973,,,,,,,,,,,,,,,1973,50
satisfactory,Ust-Barguzin,1Т,TDTN-10000,3,1973,,,,,,,0.15,0.003,0.08696,0.045,0.085,4,0.95,,,,,,,1973,,,,,,,,,,,,,,,1973,65
satisfactory,Pribaikalskaia,2Т,TDTN-16000,3,1991,,,,,,,0.022,0.001,0.065,0.085,0.024,5,0.95,,,,,,,1991,,,,,,,,,,,,,,,1991,50
satisfactory,Mogoito,1Т,TDTN-10000,3,1975,,,,,,,0.022,0.001,0.065,0.045,0.024,5,0.65,,,,,,,1975,,,,,,,,,,,,,,,1975,60
satisfactory,Okino-Cliuchi,2Т,TDTN-10000,3,1972,,,,,,,0.02,0.003,0.023,0.085,0.027,4,0.45,,,,,,,1972,,,,,,,,,,,,,,,1972,50
satisfactory,Borgoi,1Т,TMTN-6300,3,1972,,,,,,,0.01897,0.00201,0.08696,0.045,0.085,9.5,0.95,,,,,,,1972,,,,,,,,,,,,,,,1972,60
satisfactory,Kudara-Somon,2Т,TDTN-10000,3,1990,,,,,,,0.022,0.003,0.065,0.085,0.024,3,0.95,,,,,,,1990,,,,,,,,,,,,,,,1990,80
satisfactory,Podlopatki,1Т,TDTN-10000,3,1983,,,,,,,0.02,0.001,0.065,0.045,0.024,2,0.65,,,,,,,1983,,,,,,,,,,,,,,,1983,95
satisfactory,Torei,1Т,TDTN-10000,3,1969,,,,,,,0.022,0.003,0.08696,0.045,0.027,5,0.45,,,,,,,1969,,,,,,,,,,,,,,,1969,50
satisfactory,Tiumentcevskaia,1Т,TM-6300/110/10,3,1970,72,12,0.1,0.05,,140,0.000489,0.000151,0.000415,0.000017,0.000154,0.0724,,,,,,,,1970,,,,,1200,,,,2000,,,,1200,,1970,
satisfactory,Romanovskaia,2Т,TM-6300/110/10,3,1982,61,14,0.1,0.1,,135,0.00055,0.000174,0.000702,0.000058,0.000099,0.00841,,,,,,,,1982,,,,,680,,,,870,,,,550,,1982,
satisfactory,Zavialovskaia,1Т,TM-6300/110/10,3,1983,54,8.7,0.1,0.13,,136,0.000257,0.000151,0.000162,0.000035,0.000172,0.00832,,,,,,,,1983,,,,,750,,,,1550,,,,650,,1983,
satisfactory,Shelabolihinskaia,Т-2,TMTN-6300,3,1983,52,27,,0.026,,137,0.001761,0.000222,0.001593,0.000038,0.001976,0.108917,0.009037,,,,,,,1983,,30,,,1500,0.2,,,2000,,,,1500,,1983,
good,Podgornaia,Т-1,TDTN-40000,3,2005,60,13,,0.01,,138,0.000268,0.00019,0.000064,0.000037,0.000039,0.065195,0.012413,,,,,,,2005,,20,,,1500,0.2,,,1500,0.2,,,1500,0.3,2005,
good,Smolenskaia,Т-2-10,TDTN-10000/110,3,1969,64,26,,0.06,,133,0.000488,0.000276,0.002838,0.000116,0.000485,0.192839,0.019247,,,,7.5,8,11,1969,21,20,1110,0.24,1200,0.83,1200,0.1,700,0.7,850,0.1,800,0.85,1969,56
good,Sovetskaia,Т-1-10,TDTN-10000/110 79U1,3,1984,62,20,,0.01,,128,0.000315,0.000191,0.000297,0.000054,0.000315,0.137226,0.010226,,,,6.7,6.7,9.5,1984,12,23,6000,0.44,5000,0.62,1100,0.34,750,0.53,550,0.58,1200,0.21,1984,52
satisfactory,Predgornaia,Т-2-10,TDTN-10000/110,3,1988,56,34,,0.14,,142,0.001033,0.000261,0.002628,0.000077,,0.215412,0.027911,,,,,,,1988,20,25,850,,600,0.5,750,,500,0.92,1500,,450,0.75,1988,50
good,Galbshtatdskaia,Т-2,TDTN-16000/110,3,1990,50,9.12,,,,141,0.000171,0.000341,0.001715,0.000111,0.002162,0.102309,0.007186,6.5,6.5,10,6.5,6.5,10,1990,28,25,2500,0.75,2500,0.79,3000,0.48,3000,0.85,3000,0.64,3000,0.68,1990,52.4
good,Verkh-Suetskaia,Т-2,TDTN-6300/110,3,1972,57.6,22.7,,0.03,,140,0.000166,0.000125,0.000343,0.00003,0.000419,0.078999,0.005477,,,,,,,1972,30,30,3000,0.48,3000,0.56,3000,0.69,3000,0.6,3000,0.4,3000,0.5,1972,42.8
good,Burlinskaia,Т-2,TDTN-16000/110,3,1973,76.6,15.93,,0.0018,,138,0.000374,0.000305,0.003251,0.000085,0.001857,0.148177,0.012004,7,7,10,7,7,10,1973,25,20,3000,0.86,2500,0.85,3000,0.52,3000,0.7,3000,0.7,3000,0.75,1973,60.8
satisfactory,№46 Prigorodnaia,Т-2,TDTN-6300/110,3,1981,42,22,,0.02,,140,0.000385,0.000265,0.000564,0.00005,0.000129,0.146462,0.013162,,,,,,,1981,,27,,,20350,0.309,,,12710,0.272,,,13470,0.89,1981,
satisfactory,№28 Kosihinskaia,Т-1,TDTN-10000/110,3,1983,43,18,,0.02,,143,0.00015,0.000242,0.000573,0.000039,0.000114,0.130142,0.008909,,,,,,,1983,,29,,,9270,0.252,,,5890,0.182,,,6620,0.281,1983,
satisfactory,№31 Pervomaiskaia,Т-1,TDTN-10000/110,3,1974,40,18,,0.05,,145,0.000214,0.000103,0.002219,0.00002,,0.093121,0.011992,,,,,,,1974,,20,,,827,0.397,,,6620,0.401,,,898,0.484,1974,
satisfactory,Saianskaia,2Т,TDTN-10000/110 U1,3,1988,64,8,0.38,0.003,0.232,149,,0.0001,0.0004,,0.00037,0.08,0.004,,,,5.5,8.2,5.5,1988,24,20,2800,0.42,30000,0.21,1600,0.46,30000,0.21,1400,0.51,26000,0.15,1988,79
satisfactory,Saianskaia,1Т,TDTN-10000/110-79 U1,3,1986,75.3,4.8,0.5,0.001,0.137,148,,0.0001,0.0005,,,0.134,0.008,6,8.5,6,9.7,17,11,1986,,20,600,0.72,45000,0.14,800,0.61,28000,0.16,900,0.7,26000,0.17,1986,79
satisfactory,Ermakovskaia,1Т,TDTN-25000/110-U1,3,1992,60.6,1,0.6,0.001,0.14,141,,0.0001,0.0004,,,0.112,0.01,,,,14.6,20,15,1992,,50,,,1600,0.17,,,1200,0.2,,,1600,0.2,1992,79.6
satisfactory,Ermakovskaia,2Т,TDTN-10000/110-76 U1,3,1982,,,,,0.158,,,0.0001,0.0002,,,0.103,0.007,,,,9.7,13.7,9.5,1982,,20,,,82000,0.2,,,55000,0.22,,,60000,0.23,1982,68
satisfactory,Gorodskaia,2Т,TDTN-25000,3,1973,55,8,1.2,0.02,0.152,,0.0005,0.0003,0.0019,0.00007,0.0009,0.356,0.016,75.9,75,110,76,75.8,110.5,1973,32,20,900,0.3,10000,0.18,1200,0.3,10000,0.25,1400,0.3,10000,0.18,1973,
good,Iugo-zapadnaia,1Т,TDTN-25000,3,1991,60,5,2,0.03,,,0.0005,0.0001,0.00015,0.0001,0.0005,0.19923,0.00347,72,72,103,72,79.5,109,1991,42,36,1400,0.15,4700,0.2,1200,0.218,4400,0.35,1100,0.26,5000,0.4,1991,
good,Eniseiskaia,1Т,TDTN-25000/110-76U1,3,1977,61.7,10.3,0.624,0.017,0.12,144,0,0.00012,0.00095,0.00002,0.00004,0.106,0.0074,12.4,12.8,18,14,14,21,1977,51,15,290,0.61,10000,0.301,540,0.55,10000,0.314,720,0.7,10000,0.364,1977,56.8
good,Eniseiskaia,2Т,TDTN-25000/110-76U1,3,1974,60.7,12,0.594,0.02,0.126,141,0,0.00011,0.00163,0.00003,0,0.1248,0.0091,20.3,13.3,13.5,22,22,33.5,1974,30,25,1600,0.19,10000,0.257,1250,0.21,10000,0.257,1300,0.29,10000,0.0.309,1974,59
good,Mokrushinskaia,1Т,TMTN-6300/110-71U1,3,1980,63.3,20,0.477,0.02,,141,0.0006,0.00013,0.00023,0,0.00004,0.077,0.004,9.72,18.41,9.72,7,10.2,7.2,1980,34,30,2100,0.176,5000,0.218,2100,0.176,5000,0.86,2100,0.264,4000,0.265,1980,64.3
good,Mokrushinskaia,2Т,TMTN-6300/110-71U1,3,1975,64,15.7,0.615,0.02,,140,0.0003,0.0001,0.00024,0.00004,0,0.142,0.004,11.5,11.5,16,07.08,6.96,8.6,1975,35,38,650,0.42,2300,0.299,740,0.484,1800,0.299,820,0.45,2400,0.366,1975,62.3
satisfactory,Centralnaia ,1Т,TDNT-25000,3,1983,79,,0.5,0.003,,141,0,0.00012,0.00604,0,0,0.09007,0.0081,22.7,23.5,30.9,22.9,23.1,31.1,1983,18,22,11800,0.2,11498,0.22,11830,0.2,8211,0.25,8211,0.31,8194,0.42,1983,51.3
good,Stepnaia ,1Т,TDTN-25000,3,2001,77.3,,0.14,0.002,,140,0,0.0001,0,0,0,0.04395,0.00302,9.5,9.5,13,14.2,11.9,19,2001,30,18,12444,0.11,22000,0.19,10222,0.2,10400,0.25,11550,0.29,13100,0.26,2001,77.7
satisfactory,Vostochnaia,1Т,TDTN-10000,3,1978,79,10.5,1.2,0.002,,144,0,0.00012,0.00019,0,0,0.07062,0.00562,6.9,7.1,9.9,8,8,11.16,1978,24,30,1600,0.18,1540,0.18,1710,0.17,1250,0.22,1820,0.27,2290,0.36,1978,61.3
satisfactory,Tiukhtet,1Т,TDTN-16000,3,1991,77.7,,1.6,0.002,,135,0,0.0001,0.00027,0,0,0.07653,0.00303,17,17,26,18.4,19.6,27.2,1991,28,40,2000,0.1,3550,0.25,1800,0.2,1340,0.19,2100,0.1,1950,0.21,1991,80
unsatisfactory,Sharypovskaia,1Т,TDTN-10000,3,1968,,30.7,,,0.001,,0.00144,0.000083,0.000377,0,0,0.1068,0.01248,6.8,6.5,9.9,9.2,8,12,1968,20,20,1500,0.2,3720,0.38,1800,0.5,3530,0.45,1800,0.3,3820,0.39,1968,
satisfactory,Tungusovo,2Т,TMT-6300,3,1973,61,16.6,0.65,0.2,0.21,141,0.00347,0.00014,0.00081,0,0,0.1634,0.1568,24.6,35.5,24.7,14,19.5,13.5,1973,34,20,1200,0.4,2000,0.34,1600,0.4,2000,0.4,1800,0.4,2800,3.6,1973,
satisfactory,Levoberezhnaia,1Т,TDTN-25000,3,1974,72,13.2,0.16,0.01,0.2,141,0,0.00014,0.00027,0.00034,0,0.1046,0.0118,28.9,41.2,29.1,50.3,62.3,48,1974,30,40,650,0.3,30000,0.14,1100,0.3,18000,0.21,1100,0.3,20000,0.19,1974,69
satisfactory,Melnikovo,1Т,TDTN-10000,3,1974,64,29.5,3.54,0.058,0.19,139,0,0.00157,0.00189,0,0,0.1414,0.0348,9.7,14.7,9.5,14,20.5,13,1974,25,25,1200,0.2,1400,0.3,1900,0.2,1700,0.33,2000,0.2,1800,0.26,1974,
satisfactory,Kozhevnikovo,2Т,TDTN-10000,3,1974,42,29.8,01.04,0.038,0.19,140,0.00021,0.00014,0.00054,0,0,0.1179,0.01523,15.6,23.9,15.6,10,14,10,1974,35,40,700,0.5,800,0.5,1270,0.6,900,0.79,850,0.7,800,0.8,1974,45
satisfactory,Bakchar,1Т,TMT-6300,3,1973,59,18.2,0.42,0.03,0.17,130,0.00032,0.00014,0.00027,0,0,0.0798,0.0143,30.6,44.2,31,45,66,45,1973,26,20,2800,0.2,20000,0.3,2000,0.2,10000,0.4,1800,0.3,10000,0.4,1973,
satisfactory,Kolpashevo,Т1,TDTN-40000,3,1988,,,,,,,,,,,,,,,,,,,,1988,,,,,21530,0.2,,,14370,0.18,,,3990,0.18,1988,
satisfactory,Kolpashevo,Т2,TDTN-40000,3,1987,,,,,,,,,,,,,,,,,,,,1987,,,,,11860,0.16,,,11350,0.19,,,1700,0.21,1987,
satisfactory,Luginetckaia,Т1,TDTN-25000,3,1979,,,,,,,,,,,,,,,,,,,,1979,,,,,,,,,,,,,,,1979,
satisfactory,Luginetckaia,Т2,TDTN-25000,3,1979,,,,,,,,,,,,,,,,,,,,1979,,,,,,,,,,,,,,,1979,
satisfactory,Ostaninskaia,Т1,TDTN-16000,3,1984,,,,,,,,,,,,,,,,,,,,1984,,,,,,,,,,,,,,,1984,
satisfactory,Pervomaiskaia,Т-1,TDTN-10000/110,3,1974,70,,,0.04,,135,0,0,0.2,0,0,,,,,,,,,1974,,,,,,,,,,,,,,,1974,0
satisfactory,Pervomaiskaia,Т-2,TDTN-10000/110,3,1973,73,,,0.08,,138,0,0.3,0.3,0,0,,,,,,,,,1973,,,,,,,,,,,,,,,1973,0
satisfactory,Zyrianskaia,Т-1,TDTN-10000/110,3,1970,75,,,0.01,,137,0,0,0.1,0,0,,,,,,,,,1970,,,,,,,,,,,,,,,1970,0
satisfactory,Zyrianskaia,Т-2,TDTN-20000/110,3,1966,70,,,0.04,,145,0.1,0,0.1,0,0,,,,,,,,,1966,,,,,,,,,,,,,,,1966,0
satisfactory,Komsomolsk,Т-1,TDTN-10000/110,3,1969,73,,,0.03,,139,0,0,0.2,0,0,,,,,,,,,1969,,,,,,,,,,,,,,,1969,0
satisfactory,Kopyovo,1Т,TDTN-10000,3,1992,65.8,21,0.16,0.001,,145,,0.0007,0.0009,,,0.085,0.006,10,14,10,11,15,11,1992,39,25,1800,0.19,5500,0.2,1600,0.35,4300,0.4,1700,0.35,5200,0.4,1992,
satisfactory,Kopyovo,2Т,TDTN-10000,3,1992,47.7,15,0.33,0.001,,143,,0.0003,0.0003,,,0.11,0.009,8,5,6,10,7,8,1992,26,30,1700,0.54,5500,0.6,1400,0.56,4300,0.6,1300,0.66,5200,0.6,1992,
satisfactory,Ordzhonikidze,1Т,TDTN-10000,3,1989,57.2,8,0.36,0.014,,141,0.0009,0.0005,0.0024,0.0002,,0.091,0.006,14,20,14,18,24.5,18,1989,27,27,2000,0.26,3500,0.26,1100,0.26,2500,0.29,1300,0.34,2500,0.4,1989,
satisfactory,Ordzhonikidze,2Т,TDTN-10000,3,1989,69,7,0.34,0.008,,141,0.0005,0.0004,0.0015,0.0002,,0.082,0.007,15,20,15,18.5,25,18.5,1989,10,22,10000,0.2,4000,0.26,10000,0.15,3500,0.2,10000,0.2,3500,0.4,1989,
satisfactory,Bograd,1Т,TDTN-25000,3,1976,53.8,15,0.26,0.004,,137,,0.0002,0.0012,,,0.067,0.003,14,10,10,16,12,12,1976,26,25,360,0.28,9500,0.28,800,0.2,9000,0.2,880,0.25,9000,0.25,1976,
satisfactory,Bograd,2Т,TDTN-25000,3,1991,63.5,13,0.23,0.002,,138,,0.00014,0.0008,,,0.076,0.0012,17,20,18,24,32,22,1991,25,19,2200,0.112,34000,0.3,1700,0.12,23000,0.32,1900,0.22,21000,0.34,1991,
satisfactory,Shira,1Т,TDTN-25000,3,1991,74.8,,0.12,0.001,,141,,0.00003,0.0002,,,0.09,0.003,13,9.5,10,9,7,8,1991,33,20,3800,0.3,3200,0.2,4500,0.4,2800,0.33,4200,0.4,2600,0.5,1991,
satisfactory,Shira,2Т,TDTN-25000,3,1991,46.5,,0.12,0.01,,140,0.0008,0.0004,0.0022,0.00004,,0.12,0.006,19,9.8,9.9,12,8,8,1991,36,20,1000,0.3,4500,0.18,2500,0.5,3800,0.23,2600,0.5,3600,0.61,1991,
satisfactory,KSK,1Т,TDTN-31500,3,1967,72.8,20,0.23,0.025,,151,0.0006,0.0013,0.0026,0.0004,,0.21,0.018,48,34,34,66,48,44,1967,25,39,1300,0.3,3800,0.34,850,0.4,2700,0.3,550,0.3,2300,0.3,1967,
satisfactory,KSK,2Т,TDTN-31500,3,1964,49.5,18,0.25,0.012,,141,0.0012,0.0015,0.0066,0.001,,0.27,0.014,42,62,42,78,56,58,1964,20,30,500,0.5,450,0.6,700,0.2,1500,0.3,600,0.2,800,0.3,1964,
satisfactory,Beia-220,1Т,TDTN-25000,3,1992,74.4,6,0.2,0.007,,140,0.00045,0.00058,0.00046,0.00012,,0.026,0.04,,,,20,28.5,20,1992,,25,,,61200,0.15,,,12000,0.16,,,10900,0.17,1992,0
satisfactory,Beia-220,2Т,TDTNGU-20000,3,1967,62.7,8,0.64,0.004,,135,0.00026,0.0002,0.00098,0.0002,0.00004,0.044,0.0048,,,,81,61,61,1967,,24,,,3500,0.325,,,7610,0.4,,,4640,0.35,1967,0
satisfactory,Lukianovka-110,1Т,TDTN-10000,3,1984,75,14.8,0.2,0.001,,134,0.00015,0.00013,,,,0.052,0.0018,,,,10.4,6.8,5.4,1984,,28,,,22890,0.17,,,17180,0.16,,,23730,0.17,1984,0
satisfactory,Lukianovka-110,2Т,TDTN-10000,3,1984,60,4,1.2,0.006,,138,0.0011,0.00023,0.00012,0.00006,,0.029,0.0034,,,,13.4,8.8,9,1984,,26,,,19310,0.21,,,16180,0.197,,,15180,0.238,1984,0
satisfactory,GPP-2,1Т,TDTN-40000,3,1971,55.7,15,0.2,0.004,,143,0.0003,0.00011,0.0013,0.00027,,0.056,0.0048,,,,160,120,120,1971,,48,,,2100,0.205,,,3020,0.221,,,3000,0.232,1971,0
satisfactory,GPP-2,2Т,TDTN-40000,3,1971,64,11,1.1,0.004,,145,0.00017,0.00014,0.0011,,0.0006,0.08,0.0076,,,,164,122,122,1971,,24,,,4210,0.223,,,2960,0.233,,,3140,0.264,1971,0
good,Permiak,1Т,TDTN-40000/110 UKHL1,3,2007,45,17.4,0.15,0.003,0.32,136,0.0001,0.0002,0.0007,0.0004,0,0.027,0.0027,0.27,0.36,0.27,0.32,0.39,0.31,2007,7,7,14000,0.26,14000,0.26,3560,0.23,12000,0.39,5480,0.17,15000,0.39,2007,40
good,Permiak,2Т,TDTN-40000/110 UKHL1,3,2007,60,16.1,0.47,0.003,0.27,138,0.0006,0.0002,0,0,0,0.03,0.0031,0.3,0.4,0.3,,,,2007,31,31,6000,0.14,6000,0.14,4200,0.19,,,4200,0.3,,,2007,61
good,Molodyozhnaia,1Т,TDTN-25000/110-66,3,1979,64,10.9,0.43,0.006,0.03,141,0.0009,0.0003,0.0002,0.0001,0,0.093,0.0085,0.51,0.79,0.51,0.505,0.74,0.498,1979,35,42,1600,0.23,2600,0.2,1100,0.25,2300,0.25,1000,0.4,1950,0.41,1979,42
good,Molodyozhnaia,2Т,TDTN-25000/110-66,3,1978,61,28.2,8.1,0.086,0.02,141,0.0009,0.0004,0.004,0.0006,0,0.336,0.04,0.28,0.41,0.28,0.28,0.43,0.29,1978,23,20,700,0.35,370,0.77,850,0.34,365,0.81,1000,0.4,534,0.84,1978,40
good,Samotlor,1Т,TDTN-25000/110/35/6,3,1970,50,20.5,0.99,0.029,0.13,141,0.0005,0.0003,0.004,0.0002,0,0.306,0.025,0.25,0.4,0.26,0.37,0.61,0.37,1970,24,34,1700,0.2,1250,0.1,1300,0.2,1400,0.404,1750,0.2,,,1970,50
good,Samotlor,2Т,TDTN-25000/110/35/6,3,1970,50,22.5,0.2,0.009,0.09,146,0.0002,0.0002,.002,0.0002,0,0.3,0.014,0.28,0.41,0.28,0.35,0.53,0.35,1970,34,25,1300,0.2,12000,0.45,1500,0.2,8200,0.38,900,0.3,7460,0.62,1970,57
good,Bolshechernogorskaia,1Т,TDTN-40000/110/35/6,3,2007,70,17.9,0.12,0.002,,139,0.0056,0.0002,0.0001,0,0,0.109,0.003,0.101,0.15,0.11,,,,2007,23,,7700,0.2,,,5000,0.24,,,5600,0.34,,,2007,41
good,Bolshechernogorskaia,2Т,TDTN-40000/110/35/6,3,2007,67,9.7,0.25,0.003,,138,0.0002,0.0003,0.0001,0.0001,0,0.03,0.006,0.13,0.175,0.13,,,,2007,17,,13000,0.24,,,10500,0.312,,,8000,0.359,,,2007,63
good,Malochernogorskaia,1Т,TDTN-10000/110/35/6,3,1981,59,11.7,0.17,0.007,0.19,136,0.0002,0.0002,0.0006,0.0001,0,0.152,0.011,0.19,0.28,0.19,0.2,0.29,0.2,1981,3,27,2500,0.12,25000,0.25,4500,0.07,47500,0.26,800,0.1,37500,0.28,1981,52
good,Malochernogorskaia,2Т,TDTN-10000/110/35/6,3,1981,61,8.7,0.1,0.004,0.2,135,0.0003,0.0002,0.0003,0.0001,0,0.128,0.006,0.17,0.24,0.17,0.165,0.38,0.245,1981,3,35,4000,0.1,35000,0.14,5000,0.1,5500,0.14,4000,0.1,30000,0.23,1981,67
good,Roshchinskaia,Т-1,TRADE(TRDTCN)-40000/110U,3,2008,40,25,12,0.1,0.15,128,0.001,0.004,0.009,0.004,0.0009,0.05,0.04,,,,,,,2008,25,25,20000,0.2,,,,,,,15000,0.2,,,2008,
unsatisfactory,№56,Т-1,TDTN-16000/110,3,1964,32,32,16,0.26,0.09,124,0.005,0.006,0.02,0.006,0.002,0.065,0.06,,,,,,,1964,30,30,3000,0.5,,,,,,,2900,0.5,,,1964,
satisfactory,№56,Т-2,TDTN-25000/110,3,1980,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1980,34,34,8000,0.3,,,,,,,8000,0.3,,,1980,
satisfactory,№48,Т-1,TDTN-40000/110,3,1980,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1980,28,28,9000,0.3,,,,,,,9000,0.3,,,1980,
unsatisfactory,№48,Т-2,TDTN-40000/110,3,1976,33,34,16,0.27,0.08,123,0.005,0.006,0.02,0.006,0.002,0.07,0.07,,,,,,,1976,26,26,2500,0.5,,,,,,,3000,0.5,,,1976,
satisfactory,№144,Т-1,TDN-10000/110/10,3,1993,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1993,39,39,8000,0.3,,,,,,,8000,0.3,,,1993,
satisfactory,№144,Т-2,TDN-10000/110/10,3,1993,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1993,15,15,8000,0.3,,,,,,,8000,0.3,,,1993,
unsatisfactory,№528,Т-1,TMTN-6300/110/35/10,3,1976,33,31,17,0.29,0.09,123,0.005,0.006,0.02,0.007,0.003,0.07,0.06,,,,,,,1976,15,15,2000,0.6,,,,,,,2000,0.6,,,1976,
satisfactory,№528,Т-2,TMTN-6300/110/35/10,3,1982,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1982,26,26,6000,0.3,,,,,,,6000,0.3,,,1982,
unsatisfactory,№141,Т-1,TMTG-5600/110/35/10,3,1962,31,32,16,0.28,0.09,122,0.005,0.007,0.02,0.006,0.002,0.78,0.06,,,,,,,1962,24,24,3000,0.5,,,,,,,3500,0.5,,,1962,
good,№549,Т-1,TRDN-40000/110/10-10,3,2001,42,26,12,0.15,0.15,130,0.0012,0.004,0.009,0.004,0.0009,0.05,0.04,,,,,,,2001,33,33,10000,0.2,,,,,,,10000,0.1,,,2001,
good,№549,Т-2,TRDN-40000/110/10-10,3,2001,40,27,11,0.18,0.15,130,0.002,0.004,0.008,0.004,0.0008,0.04,0.03,,,,,,,2001,34,34,20000,0.15,,,,,,,15000,0.15,,,2001,
unsatisfactory,№39,Т-2,TDTNG-40500/110/35/6,3,1966,34,31,16,0.27,0.09,122,0.006,0.006,0.02,0.007,0.003,0.069,0.07,,,,,,,1966,31,31,3500,0.5,,,,,,,2800,0.5,,,1966,
satisfactory,№169,Т-2,TRDN-25000/110/6,3,1985,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1985,30,30,8000,0.3,,,,,,,8000,0.3,,,1985,
unsatisfactory,№169,Т-3,TRDN-25000/110/10,3,1969,33,32,16,0.26,0.08,123,0.005,0.007,0.02,0.007,0.002,0.007,0.06,,,,,,,1969,30,30,2500,0.6,,,,,,,2500,0.6,,,1969,
unsatisfactory,№19,Т-4,TDTNG-20000/110/35/6,3,1953,31,32,16,0.28,0.09,120,0.006,0.007,0.015,0.006,0.002,0.007,0.06,,,,,,,1953,29,29,2000,0.7,,,,,,,2300,0.7,,,1953,
unsatisfactory,№34,Т-1,TDTNG-60000/110/35/6,3,1964,34,34,17,0.27,0.09,122,0.005,0.006,0.019,0.006,0.003,0.008,0.07,,,,,,,1964,28,28,2500,0.5,,,,,,,2500,0.5,,,1964,
satisfactory,№160,Т-1,TRDTCN-63000/110/10-10,3,1992,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1992,33,33,9000,0.3,,,,,,,9000,0.3,,,1992,
unsatisfactory,№195,Т-1,TRDTCTN-63000/110/10-10,3,1979,32,31,16,0.26,0.08,124,0.006,0.006,0.02,0.006,0.0025,0.007,0.06,,,,,,,1979,46,46,3000,0.5,,,,,,,3000,0.5,,,1979,
good,№334,Т-1,TRDN-63000/110U10,3,2007,40,28,11,0.2,0.012,130,0.001,0.004,0.009,0.004,0.0009,0.04,0.03,,,,,,,2007,45,45,15000,0.2,,,,,,,14000,0.1,,,2007,
satisfactory,№526,Т-1,TRNDTCN63000/40000/110,3,1989,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1989,40,40,8000,0.3,,,,,,,8000,0.3,,,1989,
satisfactory,№526,Т-2,TRNDTCN63000/40000/110,3,1989,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1989,31,31,9000,0.3,,,,,,,9000,0.3,,,1989,
unsatisfactory,№29,Т-1,TDTNG-31500/110/35/6,3,1969,34,32,17,0.26,0.09,122,0.005,0.006,0.02,0.007,0.002,0.0075,0.06,,,,,,,1969,33,33,3000,0.6,,,,,,,3000,0.6,,,1969,
good,№36,Т-1,TDTN-63000/110/35/6,3,2003,41,25,10,0.16,0.15,132,0.0021,0.004,0.008,0.003,0.0008,0.04,0.03,,,,,,,2003,37,37,30000,0.1,,,,,,,25000,0.12,,,2003,
good,№36,Т-2,TDTN-63000/110/35/6,3,2004,43,26,12,0.19,0.16,130,0.0018,0.004,0.009,0.004,0.0009,0.05,0.04,,,,,,,2004,48,48,35000,0.15,,,,,,,30000,0.09,,,2004,
unsatisfactory,№30,Т-1,N-5000/110/35/6,3,1961,33,32,16,0.28,0.08,121,0.006,0.007,0.015,0.0055,0.003,0.007,0.065,,,,,,,1961,46,46,2500,0.7,,,,,,,2800,0.7,,,1961,
unsatisfactory,№30,Т-2,N-5000/110/35/6,3,1961,32,32,17,0.29,0.08,120,0.005,0.007,0.02,0.006,0.0025,0.0074,0.07,,,,,,,1961,42,42,2600,0.5,,,,,,,2600,0.5,,,1961,
unsatisfactory,№30,Т-3,N-5000/110/35/6,3,1961,32,31,16,0.26,0.09,124,0.005,0.006,0.018,0.0068,0.002,0.0068,0.7,,,,,,,1961,28,28,3100,0.5,,,,,,,3100,0.5,,,1961,
satisfactory,№32,Т-2,TDTN-25000/110/35/6,3,1998,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1998,26,26,8000,0.3,,,,,,,8000,0.3,,,1998,
good,№32,Т-3,TDTN-25000/110/35/6,3,2003,44,24,12,0.2,0.12,129,0.0015,0.004,0.009,0.003,0.0009,0.04,0.03,,,,,,,2003,36,36,30000,0.2,,,,,,,28000,0.009,,,2003,
good,№502,Т-2,TRDN-25000/110/10/6,3,2008,42,27,10,0.18,0.15,133,0.001,0.004,0.008,0.004,0.0008,0.05,0.04,,,,,,,2008,37,37,34000,0.1,,,,,,,31000,0.009,,,2008,
good,№514,Т-1,TRDN-25000/110/10/6,3,2008,43,26,11,0.19,0.13,130,0.0017,0.003,0.009,0.004,0.0009,0.05,0.04,,,,,,,2008,42,42,32000,0.1,,,,,,,30000,0.1,,,2008,
unsatisfactory,№203,Т-1,TMTN-6300/110/35/10,3,1977,33,31,16,0.27,0.09,121,0.006,0.006,0.02,0.006,0.002,0.007,0.068,,,,,,,1977,46,46,3000,0.5,,,,,,,3000,0.5,,,1977,
satisfactory,№159,Т-1,TDTN-63000/110/35/10,3,1991,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1991,38,38,7000,0.3,,,,,,,7000,0.3,,,1991,
satisfactory,№159,Т-2,TDTN-63000/110/35/10,3,1990,35,30,15,0.25,0.1,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,,,,,,,1990,30,30,6000,0.3,,,,,,,6000,0.3,,,1990,
good,O-4 Cherniahovsk,Т-1,TDTN-25000/110/15/6,3,1998,75,,,0.019,,148,,,,,,,,26100,26100,26100,,,,1998,,,5700,0.19,50000,0.12,4300,0.22,50000,0.106,4650,0.41,25000,0.2,1998,74
good,O-4 Cherniahovsk,Т-2,TDTN-25000/110/15/6,3,2004,78,,,0.012,,149,,,,,,,,25800,25800,25800,,,,2004,,,8100,0.168,50000,0.13,6000,0.167,50000,0.12,6200,0.3,50000,0.19,2004,70
satisfactory,O-54 Gusev,Т-1,TDTN-25000/110/15/6,3,1991,74,,,0.017,,146,,,,,,,,26400,26400,26400,,,,1991,,,,,50000,0.1,,,50000,0.18,,,50000,0.1,1991,62
satisfactory,O-54 Gusev,Т-2,TDTN-25000/110/15/6,3,1991,76,,,0.017,,149,,,,,,,,26000,26000,26000,,,,1991,,,,,50000,0.135,,,50000,0.2,,,50000,0.2,1991,42
satisfactory,O-6 Neman,Т-1,TDTN-25000/110-79U1,3,1983,70,16.4,0.7,0.019,0.17,147,0.0002,0.00015,0.0051,0.00006,0,,,46.5,64.5,46,,,,1983,,,2000,0.2,4000,0.3,1700,0.2,4000,0.3,1500,0.3,5000,0.35,1983,0
satisfactory,O-6 Neman,Т-2,TDTN-16000/110-66,3,1970,61.6,0, , , , ,0,0.0001193303,0.01132509,0.000131223,0,,,27,40.5,27.25,,,,1970,,,100,0.3,700,0.3,1800,0.2,500,0.31,1800,0.2,650,0.35,1970,0
satisfactory,Zheleznovodskaia,Т-1,TDTN-16000,3,1976,63.3,,5.5,0.06,0.14,144,0.00431,0.00012,0.00531,0.00011,0.00022,0.22947,0.04904,9,9,13,,,,1976,20,25,5000,0.12,940,0.16,4800,0.16,800,0.18,4000,0.24,750,0.32,1976,
satisfactory,Rostovanovskaia,Т-1,TDTN-10000,3,1972,48,,1.9,0.039,0.15,144,0.00009,0.00005,0.004,0.00003,0.00001,0.25771,,,,,,,,1972,13,35,1200,0.2,260,0.6,2000,0.2,530,0.7,1100,0.2,240,0.7,1972,60
satisfactory,Divnoe,Т-1,TDTN-16000,3,1986,68.8,,2.51,0.011,,142,0.00037,0.00006,0.00191,0.00012,0.00324,0.27815,0.01756,9,12.5,9,6.8,10.2,6.4,1986,37,32,5000,0.24,6500,0.32,5000,0.31,6000,0.35,5500,0.29,5800,0.3,1986,70
satisfactory,Zavetnaia,Т-1,TMTN-6300,3,1979,63.6,,0.7,0.01,,137,0.00197,0.00005,0.00269,0.00012,,0.24615,0.02005,,,,7.8,10.3,7.2,1979,,20,,,3400,0.125,,,2800,0.18,,,3300,0.165,1979,45
satisfactory,Ust-Dzheguta,Т-1,TDTNG-20000/110/35/6,3,1953,,,,,,,,,,,,,,,,,,,,1953,,,,,,,,,,,,,,,1953,
satisfactory,Ust-Dzheguta,Т-1,TDTNG-20000/110/35/6,3,1953,55,,0.12,0.014,,141,0.0064,0.001,0.0003,0.0003,0,0.097,0.011,68,76,96,73,77,98,1953,,,900,0.4,3000,0.54,,,,,900,0.4,3000,0.52,1953,
satisfactory,Ust-Dzheguta,Т-2,TDTNG-20000/110/35/6,3,1958,38,,0.3,0.012,,141,0.0032,0.0005,0.002,0.0005,0,0.348,0.021,130,120,170,135,130,180,1958,,,700,0.47,3000,0.375,,,,,550,0.5,3000,0.952,1958,
satisfactory,Erkin-Shahar,Т-1,TDTN-10000/110,3,1980,38,,0.91,0.046,,143,0,0.0002,0.0049,0.0001,0,0.244,0.027,15,16,23,14,15,23,1980,,,1200,0.12,800,0.7,1200,0.15,2600,0.8,1000,0.11,1000,0.65,1980,
satisfactory,Erkin-Shahar,Т-2,TDTN-16000/110,3,1982,55,,0.18,0.01,,144,0,0.002,0.001,0,0.00004,0.063,0.013,8.62,12.12,8.12,10,17.5,22,1982,,,1200,0.29,3400,0.332,1100,0.3,1500,0.4,1300,0.44,2700,1.039,1982,
satisfactory,Starokuvinskaia,Т-1,TMTN-6300/110,3,1979,40,,0.49,0.018,,142,0,0.0002,0.0008,0,0,0.097,0.007,15,15,21,5.6,4.6,7,1979,,,5000,0.1,1200,0.39,,,,,3000,0.16,900,0.24,1979,
satisfactory,Severnaia,Т-1,TDTN-25000/110,3,1970,47,,0.16,0.032,,144,0,0.0003,0.0031,0.0001,0.00232,0.258,0.014,46,46,60,46,55,69,1970,,,1300,0.12,3000,0.462,,,,,1200,0.18,3000,0.35,1970,
satisfactory,Severnaia,Т-2,TDTN-20000/110,3,1967,42,,0.17,0.024,,144,0,0.002,0.0089,0.003,0,0.48,0.03,35,47,60,84,90,112,1967,,,300,0.4,2100,0.37,,,,,230,0.8,700,0.8,1967,
satisfactory,Zelenchuk,Т-1,TDTN-16000/110,3,1977,41,,0.36,0.02,,144,0,0.0003,0.0257,0.0002,0.00107,0.19,0.019,10,10,14,10.5,15,19.5,1977,,,1000,0.2,1000,0.6,1000,0.3,1000,0.2,2500,0.3,1500,0.58,1977,
satisfactory,Zelenchuk,Т-2,TDN-20000/110,3,1953,52,,0.3,0.018,,143,0,0.0003,0.002,0.0002,0,0.205,0.015,33,32,44,25,24,32,1953,,,1000,0.3,1500,0.56,1300,0.3,1500,0.58,1500,0.3,900,0.76,1953,
satisfactory,Prokhladnaia-1,Т-1,TDTN-16000/110/35/10,3,1976,65.2,,,0.044,,138,,,,,,,,26,33,26,,,,1976,30,,650,0.5,,,1500,0.5,,,1300,0.52,,,1976,
satisfactory,Kashhatau,Т-2,TDTN-16000/110/35/10U1,3,1994,74.4,,,0.021,,142,,,,,,,,10,12.5,10,,,,1994,18,,3000,0.27,,,2800,0.024,,,3000,0.35,,,1994,
satisfactory,St.Lesken,Т-1,TDTN-10000/110/35/10-U1,3,1976,68.8,,,0.008,,138,,,,,,,,19.5,27,19.5,,,,1976,30,,3500,0.29,,,3200,0.33,,,3200,0.34,,,1976,
satisfactory,V.Akbash,Т-1,TMTN-6300/110/35/10,3,1978,69.6,,,0.038,,139,,,,,,,,15,21,16,,,,1978,20,,2500,0.13,,,2300,0.18,,,2300,0.22,,,1978,
good,Kizliar-1,Т-1,TDTN-16000/110,3,1997,42,,,0.066,,145,0,0,0.00009,0.00441,0.00038,0.0018,0.00266,7,7,14.1,,,,1997,,38,3000,0.31,2600,0.91,3000,0.29,1500,0.92,3000,0.32,1600,0.38,1997,42
good,Kizliar-1,Т-2,TDTN-10000/110,3,1997,44,,,0.02,,150,0.00187,0,0,0.00002,0,0.0656,0.04913,7,9.5,7,,,,1997,,43,7000,0.1,3900,0.79,7000,0.1,3900,0.79,4000,0.25,1800,0.39,1997,36
satisfactory,Terecli-Mekteb,Т-1,TMTN-6300/110,3,1973,36,,,0.047,,151,0.00205,0,0.00003,0.00001,0.00001,0.07256,0.035,,,,,,,1973,,35,2000,,400,1.14,3000,,1000,0.92,1750,,300,0.9,1973,40
satisfactory,Terecli-Mekteb,Т-2,TMN -6300/100,3,1974,38,,,0.01,,128,0,0,0,0,0,0.06494,0.03646,,,,,,,1974,,35,2500,,1100,0.98,3000,,400,0.92,2500,,400,0.9,1974,45
good,Alexanderiia,Т-1,TMTN-6300/110,3,1978,38,,,0.013,,147,0.0012,0,0,0.00001,0.00001,0.0228,0.0227,,,,,,,1978,,30,3000,,3000,0.84,3500,,1500,0.86,2500,,2000,0.91,1978,39
good,Alexanderiia,Т-2,TMTN-6300/110,3,1979,41,,,0.015,,151,0.00421,0,0,0.00001,0,0.07297,0.01963,,,,,,,1979,,25,1500,,3800,0.76,2000,,4800,0.84,1600,,4400,0.9,1979,50
good,Tarumovka,Т-1,TMTN-6300/110,3,1987,40,,,0.03,,138,0.00006,0.00054,0.00531,0.0006,0.00025,0.17719,0.02411,,,,,,,1987,,55,2500,,10000,0.6,3000,,10000,0.9,3000,,10000,0.7,1987,37
satisfactory,Tarumovka,Т-2,TMTN-6300/110,3,1985,45,,,0.021,,142,0.00031,0,0.00001,0.00006,0,0.06,0.04474,,,,,,,1985,,50,2000,,840,0.91,3000,,6300,0.72,3000,,1300,0.68,1985,40
unsatisfactory,Kochubei,Т-2,TMN -6300/100,3,1966,40,,,0.13,,138,0.00011,0,0.00001,0,0.00002,0.06923,0.00334,,,,,,,1966,,25,1500,,600,0.86,1700,,550,0.72,5400,,400,0.68,1966,42
satisfactory,Kizliar-2,Т-2,TDTN-16000/110,3,1979,39,,,0.04,,143,0,0,0,0,0.00002,0.06506,0.04007,,,,,,,1979,,20,3000,,1000,0.6,3000,,700,0.8,2500,,1000,0.6,1979,41
satisfactory,Kaitag,Т-1,TDTN-16000/110,3,1986,64,,,0.066,,145,0.00096,0.0007,0.0022,0,0.0004,0.18,0.047,21,20.5,20,21,20.8,20,1986,,38,2000,,2100,0.91,3000,,3000,0.92,2500,,2750,,1986,50
satisfactory,Kaitag,Т-2,TMT-6300/110,3,1972,58,,,0.02,,150,0.0082,0.0075,0.00163,0.0003,0.0008,0.2,0.031,16,15.3,15,15.5,15.5,15,1972,,43,2500,,2750,0.79,3000,,3000,0.79,2500,,2750,,1972,55
satisfactory,Mamedkala,Т-1,TMTN-6300/110,3,1973,62,,,0.047,,151,0.0007,0.0008,0.001,0,0.001,0.53,0.049,15.3,15,14.9,14.5,15,15.3,1973,,35,3000,,2750,1.14,3500,,3500,0.92,3000,,3000,,1973,52
satisfactory,Mamedkala,Т-2,TDTN-16000/110,3,1987,65,,,0.01,,128,0.00038,0.0005,0.00028,0,0.0011,0.111,0.005,19,18.5,18.3,18.7,18,19,1987,,35,1500,,1500,0.98,2000,,1750,0.92,1750,,1750,,1987,56
satisfactory,Magaramkent,Т-1,TMTG-5600/110,3,1962,55,,,0.013,,147,0.0005,0.0028,0.00128,0.0007,0.0003,0.035,0.005,24,23.5,23.2,23.4,24,24,1962,,30,2500,,2500,0.84,3000,,3000,0.86,2500,,2500,,1962,53
satisfactory,Magaramkent,Т-2,TMTN-6300/110,3,2002,58,,,0.015,,151,0.0003,0.0007,0.0008,0,0.0026,0.046,0.027,11.3,11.3,11.2,11,11.3,11.3,2002,,25,2000,,2000,0.76,3000,,3000,0.84,2500,,2500,,2002,56
satisfactory,Kasumkent,Т-1,TMTN-6300/110,3,1980,62,,,0.03,,138,0.006,0.0008,0.0066,0.0011,0.0008,0.126,0.024,16,15.5,15.8,15.2,15,15.9,1980,,55,1500,,1500,0.6,1700,,1700,0.9,1600,,1600,,1980,50
satisfactory,Kasumkent,Т-2,TMT-6300/110,3,1965,66,,,0.021,,142,0.0017,0.00064,0.001,0.00055,0,0.066,0.01,16.2,16.1,16.1,16,15.9,15.8,1965,,50,3000,,3000,0.91,3000,,3000,0.72,3000,,3000,,1965,58
satisfactory,Akhty,Т-1,TDTN-10000/100,3,1998,57,,,0.13,,138,0,0.0005,0.001,0.00147,0.0006,0.108,0.0128,19.4,19.4,19.3,19,18.9,19,1998,,25,2500,,2500,0.86,1750,,1750,0.72,3000,,2750,,1998,59
satisfactory,Akhty,Т-2,TMTN-6300/110,3,1989,61,,,0.04,,143,0.00017,0.00087,0.004,0.00176,0.0006,0.468,0.048,11.3,11,11.3,11,11.1,10.8,1989,,20,5200,,5200,0.6,5900,,5900,0.8,5400,,5400,,1989,51
satisfactory,Kurakh,Т-1,TMTN-6300/110,3,2004,62,,,0.066,,137,0.002,0.001,0.0008,0.001,0,0.068,0.012,16,15.8,15.6,15.9,16,15.9,2004,,20,2500,,2750,0.98,3000,,3000,0.92,2500,,2750,,2004,52
satisfactory,Mahachkala-110,Т-1,TDTN-25000110/79U1,3,1986,62,,,0.047,,151,0.00386,0.00175,0.00001,0,0.00004,0.70619,0.19264,,,,,,,1986,,35,3000,,2750,1.14,3500,,3500,0.92,3000,,3000,,1986,52
satisfactory,Mahachkala-110,Т-2,TDTN-25000/ 110 -U1,3,2008,65,,,0.01,,128,,,,,,,,,,,,,,2008,,35,1500,,1500,0.98,2000,,1750,0.92,1750,,1750,,2008,56
satisfactory,Novaia,Т-1,TDTN-40000/110/67/U1,3,1977,55,,,0.013,,147,0.00182,0.0001,0.0098,0.0007,0.00002,0.4424,0.1363,,,,,,,1977,,30,2500,,2500,0.84,3000,,3000,0.86,2500,,2500,,1977,53
satisfactory,Priozernaia,Т-1,TDTN-25000/ 110 -U1,3,1989,58,,,0.015,,151,,,,,,,,,,,,,,1989,,25,2000,,2000,0.76,3000,,3000,0.84,2500,,2500,,1989,56
satisfactory,Priozernaia,Т-2,TDTN-25000-110-U1,3,1990,62,,,0.03,,138,,,,,,,,,,,,,,1990,,55,1500,,1500,0.6,1700,,1700,0.9,1600,,1600,,1990,50
satisfactory,Shamhal,Т-1,TDTN-16000/110-76U1,3,1976,66,,,0.021,,142,0,0.00016,0.00123,0.00003,0,0.03209,0.00707,,,,,,,1976,,50,3000,,3000,0.91,3000,,3000,0.72,3000,,3000,,1976,58
satisfactory,Shamhal,Т-2,TDTN-16000/110-76U1,3,1979,57,,,0.13,,138,,,,,,,,,,,,,,1979,,25,2500,,2500,0.86,1750,,1750,0.72,3000,,2750,,1979,59
satisfactory,Sergokala,Т-1,TMTN-6300/110-80 U1,3,1986,61,,,0.04,,143,,,,,,,,,,,,,,1986,,20,5200,,5200,0.6,5900,,5900,0.8,5400,,5400,,1986,51
satisfactory,Sergokala,Т-2,TMTN-6300/110-80 U1,3,1986,62,,,0.066,,137,,,,,,,,,,,,,,1986,,20,2500,,2750,0.98,3000,,3000,0.92,2500,,2750,,1986,52
satisfactory,Izberg-severnaia,Т-1,TDTN-16000/110-76U1,3,1978,62,,,0.047,,151,,,,,,,,,,,,,,1978,,35,3000,,2750,1.14,3500,,3500,0.92,3000,,3000,,1978,52
satisfactory,Izberg-severnaia,Т-2,TDTN-16000/110-76U1,3,1977,65,,,0.01,,128,,,,,,,,,,,,,,1977,,35,1500,,1500,0.98,2000,,1750,0.92,1750,,1750,,1977,56
satisfactory,GPP,Т-1,TDTN-31500/110/35/6,3,1970,55,,,0.013,,147,,,,,,,,,,,,,,1970,,30,2500,,2500,0.84,3000,,3000,0.92,2500,,2500,,1970,53
satisfactory,GPP,Т-2,TDTN-31500/110/35/6,3,1970,58,,,0.015,,151,,,,,,,,,,,,,,1970,,25,2000,,2000,0.76,3000,,3000,0.86,2500,,2500,,1970,56
satisfactory,Rassvet,Т-1,TDTN-16000-110 U1,3,1969,62,,,0.03,,138,,,,,,,,,,,,,,1969,,55,1500,,1500,0.6,1700,,1700,0.84,1600,,1600,,1969,50
satisfactory,Rassvet,Т-2,TDTN-10000/110- U1,3,1990,66,,,0.021,,142,,,,,,,,,,,,,,1990,,50,3000,,3000,0.91,3000,,3000,0.9,3000,,3000,,1990,52
satisfactory,Aktash,Т-1,TDTN-16000/10,3,1989,61,,,0.0004,,154,,0.0008,0.0047,0.0036,0.0009,0.157,0.016,8,8,11,10,10,12,1989,25,37,4800,,2100,0.9,2000,0.6,1800,1.1,2800,0.8,1700,1.3,1989,56
satisfactory,Dylym,Т-1,TDTN-10000/10,3,1989,58,,,0.023,,147,,0.0004,0.0007,0.0004,0.0005,0.037,0.0078,8,8,12,13,13,15,1989,25,41,3000,,1500,1.1,2100,0.8,1300,1.3,2000,0.7,900,1.4,1989,53
satisfactory,Lvovskoe,Т-1,TDTN-10000/10,3,1988,56,,,0.024,,148,,0.0006,0.002,0.0028,0.001,0.093,0.018,9,9,11,13,13,15,1988,20,39,3100,,2000,0.9,3000,0.7,2300,1.4,3000,0.45,1200,1.2,1988,56
satisfactory,Babaiurt,Т-2,TDTN-10000/10,3,1977,55,,,0.027,,145,0.021,0.0006,0.0043,0.0044,0.0004,0.12,0.01,9,9,13,10,10,12,1977,20,40,3500,,2200,0.85,2800,0.9,2000,1.1,3500,0.9,850,1.2,1977,50
satisfactory,Chirkei GPP,Т-1,TDTN-10000/10,3,1966,52,,,0.03,,143,0.036,0.00037,0.0033,0.00036,,0.22,0.016,9,9,13,11,11,13,1966,25,40,4100,,2000,1,3000,0.9,2000,1.1,3600,0.9,850,1.3,1966,62
satisfactory,Mitiaevo,Т-1,TRDN-25000/110,1,1978,66.8,5,0.006,1.67,,149,0,0.0006,0.004,0.0035,0.00022,0.19,0.011,,,,,,,1978,,10,,,3000,0.5,,,9000,0.7,,,9000,0.54,1978,48.4
satisfactory,Gavrilovskaia,Т-1,TRDN-25000/110,1,1979,42,7,0.03,3.96,,141,0.004,0.0002,0.0038,0.0001,0,0.14,0.017,,,,,,,1979,,3,,,2000,0.9,,,1600,0.9,,,2000,0.9,1979,40.8
good,Larino,Т-3,TRDN-40000/110,1,2008,74.8,5,0.003,0.52,,141,0,0.0001,0.0001,0.0002,0,0.03,0.006,,,,,,,2008,,2,,,9000,0.65,,,9000,0.4,,,8000,0.2,2008,67.4
good,Zatishe,Т-3,TRDN-40000/110-67,1,1973,56.6,,0.016,,,145,,0.0002,0.0021,0.0001,,0.2,0.016,,,,,,,1973,,,,,2600,0.5,,,2600,0.6,,,2600,0.6,1973,40.4
good,Eksiton,Т-2,TRDN-25000/110-79U1,1,1986,53.2,,0.009,,,141,,0.0001,0.0006,,,0.11,0.009,,,,,,,1986,,,,,3000,0.2,,,4000,0.2,,,4000,0.2,1986,50
