Equipment state (expert assessment),Substation name,Dispatcher name,Transformer,Winding arrangement & Switching devices,Oil year,Breakdown voltage. kV,Moisture content. g/t,Acid number. mgKOH/g,Oil tangent at 90С. %,Concentration of  ionol additive. %,Flash point in closed cup. С,Н2. % vol.,СН4. % vol.,С2Н4. % vol.,С2Н6. % vol.,С2Н2. % vol.,СО2. % vol.,СО. % vol.,"No-load losses. measured during commissioning tests with a short-circuited phase ""a"". W","No-load losses. measured during commissioning tests with a short-circuited phase ""b"". W","No-load losses. measured during commissioning tests with a short-circuited phase ""c"". W","No-load losses. measured during last operaational tests with a short-circuited phase ""a"". W","No-load losses. measured during last operaational tests with a short-circuited phase ""b"". W","No-load losses. measured during last operaational tests with a short-circuited phase ""c"". W",Winding year,Winding temperature during commissioning tests. C,Winding temperature during  last tests. C,R60 insulation resistance of HV winding. measured during commissioning tests. Mohm,Tangent of HV winding insulation. measured during commissioning tests. %,R60 insulation resistance of HV winding. measured during last tests. MOhm,Tangent of HV winding insulation. measured during last tests. %,R60 insulation resistance of MV (LV1) winding. measured during commissioning tests. MOhm,Tangent of MV (LV1) winding insulation. measured during commissioning tests. %,R60 insulation resistance of MV (LV1) winding. measured during last tests. MOhm,Tangent of MV (LV1) winding insulation. measured during last tests. %,R60 insulation resistance of LV (LV2) winding. measured during commissioning tests. MOhm,Tangent of MV (LV2) winding insulation. measured during commissioning tests. %,R60 insulation resistance of LV (LV2) winding. measured during last tests. MOhm,Tangent of MV (LV2) winding insulation. measured during last tests. %,On-load tap-changer year,Breakdown voltage of oil from the tank. kV
good,Agat,Т-2,TRDN-25000/110,1,1972,57.3,,0.012,,,149,,0.0002,0.0013,,,0.15,0.01,,,,,,,1972,,,,,2000,0.3,,,1400,0.2,,,1400,0.2,1972,44.8
good,Progress,Т-1,TRDM - 25000/110,1,1999,53.2,,0.02,,,143,0.001,0.0003,0.0003,0.0001,0.00012,0.13,0.005,,,,,,,1999,,,,,3000,0.4,,,2000,0.4,,,2000,0.4,1999,50.6
good,Raiki,Т-1,TRDN - 25000/110,1,1973,53.7,,0.01,,,148,,0.0001,0.0004,,0.00008,0.1,0.008,,,,,,,1973,,,,,2500,0.15,,,2500,0.17,,,2500,0.17,1973,56
good,Friazino,Т-3,TRDN - 40000/110,1,1974,56.6,,0.016,,,139,,0.0002,0.0018,0.0001,0.00018,0.17,0.015,,,,,,,1974,,,,,3000,0.16,,,3000,0.15,,,3000,0.15,1974,60
good,Zhegalovo,Т-3,TRDN-40000/110,1,2007,56.8,,0.01,,,139,,0.0003,0.0001,0.0002,,0.03,0.005,,,,,,,2007,,,,,4000,0.2,,,3700,0.4,,,4000,0.4,2007,56
satisfactory,110/6 kV Severnaia,Т-3,TRDN-40000/110-79U1,1,1988,77.3,,0.00438,1.046,,141,0,0.000351,0.00632,0.00123,0.000103,0.115,0.00086,,,,,,,1988,,19,,,1900,0.53,,,2400,0.7,,,2400,0.68,1988,41.3
satisfactory,110/6 kV Severnaia,Т-1,TRDN-40000/110-79U1,1,1991,76.3,,0.012,1.28,,146,0,0.000309,0.000073,0,0.000097,0.0119,0.012,,,,,,,1991,,5,,,887,0.589,,,1226,0.77,,,1132,0.82,1991,71.5
good,110/6 kV Vostochnaia,Т-1,TRDN-40000/110-U1,1,2008,69.8,,0.003,0.62,,143,0,0.000129,0.00268,0.000018,0,0.0108,0.00189,27.81,37.53,32.77,,,,2008,10,,8000,0.286,,,4000,0.479,,,3800,0.49,,,2008,48.5
good,110/6 kV Vostochnaia,Т-2,TRDN-40000/110-U1,1,2008,75.5,,0.005,0.385,,142,0,0.000357,0.000104,0.000146,0,0.0153,0.00718,28.34,39.4,28.46,,,,2008,20,,10000,0.232,,,10000,0.435,,,10000,0.442,,,2008,70.5
good,110/6 kV Pivovar,Т-1,TRDN-25000/110-U1,1,2007,72.3,,0.0032,0.579,,149,0,0.00022,0.00062,0.000028,0.0001,0.01823,0.00168,60,75,58,,,,2007,15,,4889.98,0.245,,,4889.98,0.306,,,4889.98,0.314,,,2007,59.7
satisfactory,OZTP,Т1,TRDN-25000/110 U1,1,1973,57.00,17.00,0.02,1.7,,147,,0.00006,0.00129,0.00001,,0.0887,0.01518,,,,60.00,78.00,58.50,1973,,44,,,760.00,0.30,,,1 400.00,0.30,,,1 140.00,0.30,1973,72.00
satisfactory,OZTP,Т2,TRDN-25000/110 U1,1,1973,71.00,18.70,0.01,0.3,,146,,0.00006,0.0009,,0.001,0.081,0.01114,,,,32.30,48.00,33.70,1973,,48,,,1 960.00,0.28,,,2 560.00,0.28,,,2 900.00,0.28,1973,39.00
satisfactory,KS-16,Т2,TRDN-40000/110 U1,1,2001,58.00,,0.01,0.1,,142,,0.00023,0.0006,0.00021,,0.09967,0.00792,,,,111.00,147.00,109.50,2001,,26,,,5 600.00,0.30,,,6 800.00,0.30,,,6 700.00,0.30,2001,55.00
satisfactory,110/10 kV Vostochnaia,Т-2,TRDN-25000/110-66,1,1988,60.20,7.99,0.02,,,140,0.00019,0.00018,0.00241,0.00011,0.00001,0.14671,0.01645,,,,16.50,22.00,15.80,1988,,55,,,4 449.00,0.22,,,4 877.00,0.23,,,5 314.00,0.21,1988,
satisfactory,110/10 kV Vostochnaia,Т-1,TRDN-40000/110 U1,1,1972,70.20,1.64,0.11,,,152,0.00017,0.00047,0.00174,0.00049,0.00001,0.29856,0.0382,13.00,18.00,13.00,12.00,17.00,11.50,1972,25,35,1 100.00,0.15,2 682.00,01.09,900.00,0.13,3 512.00,0.76,900.00,0.11,4 489.00,0.74,1972,
satisfactory,110/6 kV Lesnaia,Т-1,TRDN-25000/110-66,1,1971,59.00,2.45,0.06,,,152,0.00217,0.00035,0.00091,0.02,0,0.37955,0.03448,,,,7.70,10.50,7.50,1971,,20,,,625.30,0.37,,,810.00,0.40,,,806.70,0.39,1971,
satisfactory,110/10/6 kV Centralnaia,Т-1,TRDN-63000/110 U1,1,2008,59.00,2.70,0.12,,,152,0.00325,0.00025,0.00012,0.02,0,0.0677,0.02255,20.00,27.00,20.00,20.00,27.00,20.00,2008,11,11,5134,0.252,5134,0.35,6 465.00,0.38,6 465.00,0.38,7 129.00,0.45,7 129.00,0.45,2008,
good,110/6 kV Sviiaga,Т-1,TRDN-63000/110 U1,1,2006,58.20,0.00,0.00,,,146,0.00135,0.0002,0.00011,0.00024,0,0.0574,0.01244,120.00,162.00,120.00,120.00,162.00,120.00,2006,25,25,1100,0.367,1100,0.37,1 700.00,0.40,1 700.00,0.40,1 700.00,0.48,1 700.00,0.48,2006,
good,Centralnaia-2,С-1-Т,TRDN-40000/110,1,1984,66.50,12.50,0.04,0.179,,142,,,,,,,,,,,,,,1984,39,54,750.00,0.61,3 600.00,0.32,1 100.00,0.64,6 900.00,0.19,1 100.00,0.73,7 000.00,0.20,1984,69.10
good,Centralnaia-3,С-1-Т,TRDN- 40000/110,1,1988,72.60,20.30,0.04,0.95,,135,,,,,,,,,,,,,,1988,40,55,1 800.00,0.50,2 500.00,0.23,3 000.00,0.40,2 700.00,0.24,2 900.00,0.45,3 000.00,0.22,1988,77.60
satisfactory,Zavodskaia-1,С2Т,TRDN-40000,1,1984,68.00,18.50,0.01,1.3,,140,0,0.0002,0.0006,0.0001,0,0.16,0.01,34.00,48.00,34.00,42.00,60.50,42.50,1984,30,27,2 600.00,0.21,2 500.00,0.30,4 200.00,0.25,2 000.00,0.53,5 000.00,0.22,2 000.00,0.62,1984,42.00
satisfactory,Ovoshchnaia,С1Т,TRDN-25000,1,1984,82.70,11.00,0.02,2.27,,142,0,0.0001,0.003,0,0,0.13,0.012,23.70,32.90,23.70,28.00,38.50,28.50,1984,19,28,3 500.00,0.20,2 000.00,0.43,4 100.00,0.30,1 500.00,0.46,4 000.00,0.30,1 200.00,0.53,1984,69.80
satisfactory,Zapadnaia,Т-1,TRDN-25000/110-U1,1,2001,70.60,16.20,0.00,0.138,,145,0.0001,0.0002,0.0001,0,0,0.09,0.004,22.40,30.70,23.00,24.00,32.50,24.50,2001,23,27,17 500.00,0.20,35 000.00,0.18,25 000.00,0.30,40 000.00,0.23,25 000.00,0.30,40 000.00,0.23,2001,0.00
satisfactory,Zapadnaia,Т-2,TRDN-25000/110-U1,1,2005,62.60,18.90,0.00,0.141,,150,0,0.0001,0,0,0,0.08,0.004,21.00,28.00,20.50,27.00,34.00,26.00,2005,10,30,9 700.00,0.14,10 000.00,0.20,13 000.00,0.26,10 000.00,0.25,13 500.00,0.28,10 000.00,0.26,2005,0.00
satisfactory,Kabelnaia,Т-1,TRDN-25000/110-79U1,1,,65.2,16,0.003,0.44,0.19,144,0,0.0001,0.0013,,,,,,,,,,,,,25,,,6000,,,,1600,,,,800,,,
satisfactory,Studencheskaia,Т-1,TRDN-40000/110U1,1,1994,,13,0.006,,,148,0.0003,0.0001,0.0011,,0,,,,,,,,,1994,,35,,,8000,0.27,,,1500,,,,1400,0.32,1994,
satisfactory,Zapadnaia,Т-2,TRDN-25000/110-79U1,1,2005,70,0,0.06,,,154,0.0006,0.0001,,,0,,,,,,,,,2005,,37,,,5500,,,,2500,,,,1200,0.32,2005,
satisfactory,Iuzhnaia,Т-4,TRDN-40000/110U1,1,2008,69.3,4,0.002,0.12,,143,0.00146,0.00035,0.00015,0,0,,,,,,,,,2008,,25,,,1600,,,,2500,,,,1300,,2008,
satisfactory,Strelka,Т-1,TRDN-25000/110-79U1,1,2008,70,3,0,0.15,,146,0.0015,0.0002,0.0002,0.0007,0,,,,,,,,,2008,,15,,,10000,,,,6500,,,,8500,,2008,
satisfactory,Strelka,Т-2,TRDN-25000/110-79U1,1,2008,70,,,,,,0.0024,0.0002,0.0007,0.0003,0,,,,,,,,,2008,,18,,,10000,,,,10000,,,,10000,,2008,
satisfactory,Tormoznaia,Т-1,TRDN-25000/110-66,1,1971,66.4,25.5,0.0095,0.3,0.3,154,0.0004,0.0003,0.0001,0.0002,,0.207,0.009,0,29.17,29.17,0,29.17,29.17,1971,30,30,2500,0.54,2900,0.72,2500,0.54,2900,0.6,2500,0.54,2900,0.72,1971,70
satisfactory,Tormoznaia,Т-2,TRDN-25000/110-66,1,1975,62,20,0.0323,0.7,0.15,141,0,0.0001,0.0049,0.0001,,0.239,0.018,4.55,32.26,29.03,4.55,32.26,29.03,1975,30,30,2500,0.54,2900,0.72,2500,0.54,1700,0.3,2500,0.54,2900,0.72,1975,57.6
satisfactory,Rahovskaia,Т-1,TRDN-40000/110/6,1,1976,66.20,7.50,0.02,0.25,,147,0.000525,0.003102,0.022136,0,0.003411,0.880709,0.033237,42.50,60.00,43.75,42.60,60.00,43.80,1976,10,50,700.00,0.33,400.00,0.34,1 300.00,0.33,960.00,0.34,1 400.00,0.30,500.00,0.31,1976,
satisfactory,Secha,Т-1,TRDN-25000/110 U1,1,1987,63.80,6.50,0.01,0.75,,140,0.000545,0.000068,0.001287,0,0.000055,0.204539,0.012923,58.50,58.50,85.50,58.70,58.60,85.50,1987,20,34,18 750.00,0.10,10 000.00,0.12,25 000.00,0.15,10 000.00,0.17,30 000.00,0.11,10 000.00,0.12,1987,
satisfactory,Zaton,Т-1,TRNDTCN-25000/110,1,1988,78.80,15.00,0.01,0.32,,137,0.000359,0.000025,0.000181,0,0.000032,0.079931,0.007036,16.70,24.00,16.70,16.70,24.00,16.80,1988,37,25,10 000.00,0.27,10 000.00,0.40,8 900.00,0.45,10 000.00,0.40,8 500.00,0.24,10 000.00,0.39,1988,
satisfactory,Tekhnicheskaia,Т-1,TRDN-25000/110-66,1,1974,71.30,12.00,0.08,0.94,,144,0.00102,0.000522,0.003668,0,0.000213,0.551318,0.070336,36.00,36.00,51.00,36.00,36.00,52.00,1974,32,20,10 000.00,0.30,1 050.00,0.46,10 000.00,0.30,1 875.00,0.38,10 000.00,0.30,1 700.00,0.30,1974,
satisfactory,S.Vostochnaia,Т-4,TRDN-25000/110,1,1986,72.50,10.00,0.04,0.61,,145,0.000269,0.00011,0.006561,0,0.000097,0.180862,0.022649,12.00,12.00,8.00,12.00,12.00,9.00,1986,20,20,590.00,0.30,500.00,0.30,3 300.00,0.30,800.00,0.34,3 700.00,0.40,1 000.00,0.40,1986,
satisfactory,Dzerzhinskaia,Т-1,TRDN-40000/110/10/6,1,1982,82.30,,0.02,0.8,,141,0.000303,0.000049,0.001316,0.000032,0,0.131019,0.005521,22.00,16.00,16.00,64.00,43.50,45.00,1982,35,15,900.00,0.20,3 000.00,0.27,1 900.00,0.30,3 875.00,0.35,800.00,0.20,2 375.00,0.26,1982,
satisfactory,Dzerzhinskaia,Т-2,TRDN-40000/110/10/6,1,1980,86.00,,0.02,0.3,,143,0.000568,0.000046,0.000617,0.000055,0,0.143407,0.011118,75.00,54.00,49.00,37.00,28.00,25.00,1980,32,20,580.00,0.38,6 000.00,0.08,900.00,0.46,6 000.00,0.09,630.00,0.46,6 000.00,0.09,1980,
satisfactory,Vostochnaia,Т-1,TRDN-25000/110/10,1,1971,78.00,,0.01,0.59,,141,0.000184,0.000101,0.005407,0.000082,0,0.278379,0.023026,21.50,14.80,16.00,17.50,12.00,12.00,1971,25,23,2 250.00,0.09,3 500.00,0.22,3 875.00,0.15,4 750.00,0.28,4 075.00,0.13,5 250.00,0.27,1971,
satisfactory,Vostochnaia,Т-2,TRDN-25000/110/10,1,1974,72.30,,0.02,1,,137,0.007203,0.003014,0.001306,0.001651,0,0.521897,0.026898,21.50,15.00,15.20,22.50,17.50,16.50,1974,18,21,1 750.00,0.19,10 000.00,0.19,1 600.00,0.23,10 000.00,0.14,1 600.00,0.19,10 000.00,0.17,1974,
satisfactory,Grachi 3,Т-1,TRDN-40000/110/10,1,1980,75.60,,0.01,0.2,,145,0.000553,0.000191,0.001603,0.000114,0,0.331779,0.026946,39.00,30.00,28.00,39.50,29.00,29.00,1980,19,18,400.00,0.28,1 875.00,0.18,900.00,0.33,2 375.00,0.21,925.00,0.34,2 625.00,0.24,1980,
good,Himicheskaia,Т-2,TRDN-40000/110,1,1977,65.20,,0.08,1.28,,144,0.000515,0.000181,0.001464,0.00012,0.000007,0.435799,0.022821,,,,24.80,24.40,36.96,1977,,47,,,5 000.00,0.30,,,7 000.00,0.34,,,3 000.00,0.35,1977,34.00
good,Borodaevka,Т-2,TRDN-40000/110,1,1978,64.30,,0.00,0.16,,145,0.000796,0.000144,0.001205,0.000076,0,0.26202,0.014941,,,,24.70,24.00,35.00,1978,,42,,,4 000.00,0.32,,,5 000.00,0.37,,,3 500.00,0.40,1978,50.00
good,Ternovka-2,Т-1,TRDN-16000/110,1,1978,72.00,,0.05,0.61,,142,0.00055,0.000087,0.001332,0.0001,0.00001,0.160477,0.013298,,,,35.00,36.50,50.00,1978,,20,,,6 000.00,0.32,,,6 000.00,0.22,,,6 000.00,0.23,1978,70.60
good,Engelsskaia,Т-2,TRDN-25000/110,1,1969,48.70,,0.00,0.24,,150,0.000448,0.000093,0.000732,0.000151,0.000011,0.211949,0.011308,,,,54.00,54.00,72.00,1969,,45,,,5 000.00,0.30,,,6 000.00,0.40,,,6 000.00,0.40,1969,47.00
good,Industrialnaia,Т-2,TRDN25000/110,1,1989,71.60,,0.10,4.2,,145,0.000355,0.000108,0.001784,0.00117,0.001445,0.220226,0.01004,,,,35.00,35.00,50.00,1989,,20,,,5 000.00,0.34,,,7 500.00,0.40,,,5 000.00,0.38,1989,67.30
good,Zapadnaia 110/6,Т-1,TRDN-40000/110-U1,1,,75,9,0.018,0.085,,,0.0092,0.0018,0.007,0.0019,0.0011,0.05,0.0069,41.2,58.7,41.2,21,22,32,,12,25,30000,0.222,17000,0.23,52000,0.352,20000,0.24,50000,0.353,23000,0.26,,71.4
good,Zapadnaia 110/6,Т-2,TRDN-40000/110-U1,1,,79,17.7,0.05,03.05,,,0,0.00027,0.0077,0.00001,0,0.26,0.026,32,44,32,37,51,34,,22,20,900,0.464,1470,0.38,1500,0.507,1764,0.31,1400,0.508,1764,0.31,,60
good,Oktiabrskaia,Т1,TRDN-40000,1,,78.2,18.2,0.0001,0.06,,,0.00027,0.00013,0.0026,0.00003,0,0.11,0.012,19,26.5,20,,,,,,,,,496,,,,851,,,,733,,,49
good,Oktiabrskaia,Т2,TRDN-40000,1,,78,12.8,0.02,0.72,,,0.0008,0.00069,0.0035,0.0011,0,0.046,0.011,,,,,,,,,,,,588,,,,933,,,,666,,,53
satisfactory,GPP-2,Т1,TRDN-63000,1,,68,15,,0.2,,,0,0.00015,0.0003,0.00003,0,0.07,0.021,,,,,,,,,,,,21754,,,,2776,,,,2813,,,61
satisfactory,GPP-2,Т2,TRDN-63000,1,,65,17,0.02,0.13,,,0,0.00012,0.00053,0.00004,0,0.099,0.0032,55,76,57,,,,,,,,,2820,,,,2591,,,,2295,,,60
good,Smolensk-2,Т-1,TRDN-40000,1,,55,0.0012,0.048,1.3,,,,,,,,0.12,0.015,,,,,,,,,,1500,0.27,2800,,1000,0.31,1300,,1000,0.33,1500,,,62
good,Smolensk-2,Т-2,TRDN-40000,1,,76,0.0012,0.051,0.66,,,,,0.002,,,0.061,0.0055,34.5,48,34.5,,,,,,,1500,0.3,1500,0.7,1500,0.3,700,0.8,1500,0.3,700,0.8,,55
unsatisfactory,Vostochnaia,Т-1,TRDN-25000,1,,76,0.001,0.038,0.2,,,,,,,,0.12,0.015,28,40,30,,,,,,,3000,0.2,3000,2.5,1500,0.1,1500,1.8,1500,0.1,1500,2,,72
unserviceable,Diffuzion,Т-1,TRDN-25000,1,,71,0.0021,0.047,0.3,,,,0.00004,0.00034,,,0.31,0.0073,,,,,,,,,,5000,0.2,2000,0.7,1500,0.1,2000,3.5,1500,0.1,2000,5,,69
good,Diffuzion,Т-2,TRDN-25000,1,,72,0.0012,0.048,0.5,,,,,,,0.00052,0.13,0.0068,,,,,,,,,,1500,0.3,1500,0.8,1500,0.2,1500,0.9,1500,0.2,1500,0.9,,67
satisfactory,KS-3 №2,Т-1,TRDN-40000,1,,62,0.0019,0.148,14,,,,,,0.00012,,0.42,0.016,,,,,,,,,,1000,0.5,1000,1.45,900,0.5,1000,1.4,900,0.5,1000,1.4,,68
good,KS-3 №2,Т-2,TRDN-40000,1,,75,0.00138,0.092,7.8,,,,0.00016,,,,0.42,0.049,,,,,,,,,,1500,0.4,1000,0.7,1000,0.4,500,0.9,1000,0.4,500,1,,63
satisfactory,Iartcevo-1,Т-1,TRDN-40000,1,,73,3,0.01,0.17,,,0.001839,0.00037,0.000295,0.000237,0.000093,0.09119,0.001873,,,,,,,,,,2000,0.2,3000,0.7,4000,0.2,3000,0.9,4000,0.2,3000,0.8,,
satisfactory,Iartcevo-1,Т-2,TRDN-40000,1,,73,6,0.01,0.47,,,0.000191,0,0.001673,0,0,0.12052,0.006,,,,,,,,,,3000,0.3,3000,0.5,3000,0.3,3000,0.6,3000,0.4,3000,0.6,,
good,Trubnaia,Т-1,TRDN-25000/110/10.5,1,,68,,0.065,2.7,,,,,0.0025,,,0.17,0.014,11,11.3,16.5,,,,,20,20,1000,0.2,1250,0.2,700,0.21,2000,0.18,700,0.18,2000,0.19,,52
satisfactory,Trubnaia,Т-2,TRDN-25000/110/10.5,1,,69,0.0006,0.055,9.4,,,,,0.004,,,0.1,0.018,10.6,15.7,10.7,,,,,20,20,1000,0.2,450,0.6,700,0.21,600,0.75,700,0.18,600,0.78,,53
satisfactory,Iuzhnaia,Т-1,TRDN-40000/110,1,,65.6,11.5559,0.22,0.05,0.234,,0.00122,0.00016,0.0025,0.0001,0.00001,0.26367,0.0981,30,30,41,44,48,62,,11,20,3600,0.13,30000,0.05,3690,0.2,35000,0.05,3800,0.16,35000,0.04,,70
satisfactory,Iuzhnaia,Т-2,TRDN-40000/110,1,,63.3,6.5692,0.022,0.05,0.23,,0.00037,0.00011,0.00291,0.00013,0,0.30275,0.01009,31,30.2,41.4,46,52,68,,11,20,4700,0.15,15000,0.03,4580,0.2,20000,0.04,4700,0.2,20000,0.05,,65
satisfactory,Severnaia,Т-1,TRDN-63000/110,1,,57,4.3151,0.009,0.03,0.322,,0.00027,0.0001,0.00027,0.00027,0,0.17973,0.00873,44.1,45.1,61.2,46.21,46.28,64,,20,30,21546,0.01,124230,0.203,31800,0.05,132585,0.231,31400,0.055,164970,0.232,,65.6
good,Severnaia,Т-2,TRDN-63000/110,1,,47,6.61892,0.009,0.03,0.291,,0,0.00008,0.00007,0.00012,0.00001,0.1586,0.00716,44,44,60,,,,,6,20,44000,0.12,31500,0.11,38000,0.31,18000,0.17,48000,0.25,22100,0.16,,55.3
unsatisfactory,Orion,Т-1,TRDN-40000/110,1,,57,1.5045,0.021,0.5,0.281,,0.00429,0.00011,0.00041,0.00004,0,0.11888,0.00582,51,48,65,50,48,68,,38,20,1300,0.28,15000,0.03,2600,0.21,15000,0.6,4300,0.18,15000,0.08,,35.6
satisfactory,Orion,Т-2,TRDDN-40000/110,1,,49,1.20392,0.03,0.08,0.224,,0,0.00004,0.00095,0.00015,0,0.14516,0.0053,68,72,97,74,72,98,,10,20,1750,0.26,13900,0.13,3300,0.25,17800,0.1,3500,0.28,21000,0.11,,59.6
unsatisfactory,Verete,Т-1,TRDN-25000/110/6/6,1,,64,5,0.038,0.24,0.053,,0.0004,0.0087,0.0009,0.0012,0.0003,0.0719,0.0367,43,39.2,61,40.5,40,58,,32,8,6000,0.1,25600,0.308,8000,0.1,40000,0.27,10000,0.2,45000,0.25,,70
unsatisfactory,Verete,Т-2,TRDN-25000/110/6/6,1,,71.6,7,0.016,0.3,0.116,,0.014,0.009,0.0055,0.0023,0.0001,0.00637,0.0277,41,41.1,59.3,42.1,42,62,,30,10,12500,0.2,45000,0.23,15000,0.28,50000,0.33,20000,0.23,50000,0.22,,55.2
satisfactory,Zapadnaia,Т-1,TRDTCN-63000/110/6/6,1,,74,6,0.018,2.48,0.166,,0,0.0001,0.0041,0.0019,0.0019,0.0296,0.01,68,72,100,76,75.2,100.8,,10,41,15000,0.2,700,0.2,25000,0.22,1300,0.23,25000,0.17,1400,0.23,,53.2
unsatisfactory,Zapadnaia,Т-2,TRDTCN-63000/110/6/6,1,,64,8,0.026,3.12,0.266,,0.002,0.001,0,0,0,0.0012,0.003,82,82,120,100,100,142.5,,5,44,7500,0.3,700,0.24,10500,0.25,12500,0.39,12000,0.3,15000,0.27,,45.2
satisfactory,KS-18,Т-1,TRDTCN-63000/110/6/6,1,,59.2,7,0.028,1.21,0.244,,0,0.001,0.0003,0,0.0001,0.0068,0.014,70,70,100,69,69,99,,46,60,12000,0.1,300,0.45,1000,0.53,450,0.57,1200,0.53,500,0.53,,70.4
unsatisfactory,KS-18,Т-2,TRDTCN-63000/110/6/6,1,,49.2,6,0.062,0.65,0.126,,0,0.0001,0.0004,0.0001,0,0.003,0.0014,70,65,100,69,63,98,,45,22,10000,0.1,1500,0.33,1125,0.1,6250,0.27,1125,0.1,7500,0.22,,43
good,2,Т-1,TRDN-25000/110-U1,1,,70.3,22.5,0.001,0.09,,,0.0009,0.00028,0.00013,0.00049,0.00001,0.17,0.011,0.185,0.245,0.19,,,,,18,46,6000,0.2,8000,0.14,7000,0.3,7000,0.27,6000,0.3,7000,0.27,,67.3
good,2,Т-2,TRDN-25000/110-U1,1,,73,18.9,0.001,0.18,,,,0.00018,,,,0.166,,0.17,0.233,0.165,,,,,12,40,7000,0.23,8000,0.26,6000,0.31,8000,0.3,7000,0.33,8000,0.3,,71.3
satisfactory,6,Т-1,TRDN-25000/110-U1,1,,71,18,0.002,0.19,,,0.0029,0.00087,0.0026,0.00055,,0.43,0.39,0.195,0.3,0.21,,,,,34,34,2400,0.19,10000,0.35,4000,0.24,9000,0.4,4000,0.23,9000,0.4,,67.3
good,6,Т-2,TRDN-32000/110-76,1,,72,22.4,0.002,0.16,,,0.00011,0.0002,0.001,,,0.381,0.046,0.54,0.85,0.63,,,,,43,56,600,0.5,3000,0.26,900,0.69,2200,0.34,750,0.7,2400,0.33,,34.6
satisfactory,16,Т-3,TRDN-40000/110,1,,68.3,17.9,0.013,1.99,,,0.00022,0.00029,0.0005,0.00032,,0.063,0.029,,,,,,,,25,,900,0.1,4000,0.3,2500,0.1,3000,0.31,1800,0.1,3000,0.34,,55.6
satisfactory,43,Т-1,TRDTCN-63000/110U1,1,,71,19.5,0.006,0.22,,,0.00011,0.00032,0.00011,0.00012,,0.296,0.036,,,,,,,,36,33,220,0.5,8000,0.7,450,0.5,8000,0.6,550,0.4,8000,0.6,,53.6
unsatisfactory,43,Т-2,TRDTCN-63000/110U1,1,,73.6,22.5,0.004,0.31,,,0.0014,0.00049,0.0004,0.0002,,0.45,0.02,,,,,,,,13,19,4000,0.1,10000,0.28,4000,0.1,10000,0.34,4000,0.1,10000,0.31,,68.3
unsatisfactory,27,Т-1,TRDN-32000/110,1,,67,27.2,0.009,0.71,,,0.0001,0.0002,,0.0005,,0.06,0.019,,,,0.63,0.84,0.62,,25,50,440,0.2,5800,0.31,900,0.9,6000,0.35,900,0.7,6000,0.36,,36
unsatisfactory,27,Т-2,TRDN-32000/110,1,,74.3,21.9,0.003,1.12,,,0.0001,,,,,0.015,0.018,,,,,,,,,,840,0.2,4500,0.31,1700,0.2,4000,0.32,1700,0.2,4000,0.34,,44.6
satisfactory,27,Т-3,TRDN-32000/110-76,1,,74.6,16.9,0.001,0.19,,,0.00056,0.001,0.00004,,,0.091,0.066,0.41,0.63,0.43,,,,,22,45,3900,0.54,3700,0.49,3000,0.43,3000,0.42,4000,0.46,3000,0.43,,37
unsatisfactory,39,Т-2,TRDN-25000/110-76U1,1,,50,17.5,0.004,0.05,,,0.00063,0.0003,0.00062,0.00012,,0.421,0.028,,,,,,,,19,38,1400,0.1,10000,0.34,2200,0.2,10000,0.31,2200,0.2,10000,0.37,,61.3
satisfactory,39,Т-1,TRDN-25000/110-76U1,1,,73.3,18.3,0.001,0.72,,,0.00015,0.00013,0.00014,,,0.263,0.04,,,,,,,,17,42,1200,0.3,4000,0.92,2200,0.2,2900,0.6,2200,0.3,2800,0.9,,56.6
good,Sapfir,1Т,TRDN-25000,1,,85,,0.01,,,,0.000571,0.000079,0.000236,0.000005,0,0.030489,0,0.084,0.125,0.091,,,,,38,10,1600,0.62,3000,0.16,2100,0.73,3000,0.2,2100,0.71,3000,0.2,,84
good,Sapfir,2Т,TRDN-25000,1,,65,,0.014,,,,0.000661,0.000092,0.002463,0.000006,0,0.036624,0.001475,,,,,,,,35,37,1330,0.42,2800,0.21,1600,0.49,2500,0.2,1600,0.47,2500,0.2,,69
good,Kompressornaia,1Т,TRDN 40000,1,,67.2,4.7,0.001,0.6,0.15,,0.0001785,0.00012,0.000407,0,0,0.036,0.0037,12,12.125,16.75,,,,,19,25,2500,0.25,3000,0.25,3800,0.31,3000,0.3,3700,0.28,3000,0.3,,
good,Kompressornaia,2Т,TRDN 40000,1,,65.2,1.8,0.008,0.9,0.15,,0.00014,0.0001,0.000356,0,0,0.021,0.004,13.04,12.8,18.72,,,,,22,28,1400,0.26,3000,0.2,2800,0.32,3000,0.2,2200,0.31,3000,0.2,,
good,Centralnaia,2Т,TRDN 40000,1,,69.6,3,0.002,0.03,0.3,,0.00001,0.000028,0.000002,0,0,0.006,0.0004,11.6,11.5,15.4,,,,,24,18,650,0.4,800,0.4,920,0.4,1100,0.4,920,0.4,1000,0.4,,
unsatisfactory,110/6/10 kV BKHZ,Т-2,TRDN-25000/6/6,1,,70.8,27,0.034,,0.3,,0.00351,0.00111,0.01234,0.00026,0,0.08182,0.03515,36,36,54,40,40,57,,,,5000,0.21,1000,0.299,5000,0.31,1000,0.325,5000,0.31,1000,0.336,,
satisfactory,110/6 kV Strommashina,Т-1,TRDN-40000/110-67,1,,70,,0.044,1.1,,,,0.00055,,0.0055,,0.07,0.27,111,77,78,132,95,94,,27,28,700,0.4,2000,0.28,1150,0.4,1900,0.38,1000,0.4,1900,0.38,,61
unsatisfactory,110/6 kV Strommashina,Т-2,TRDN-40000/110-67,1,,70,,0.021,0.7,,,,0.00016,,0.0026,,0.01,0.11,58,42.64,41.04,59,78,61,,35,30,710,0.3,3000,0.17,1280,0.3,3000,0.18,1250,0.3,3000,0.185,,66
unserviceable,110/6/6 kV Promuzel,Т-1,TRDN-25000/110-66,1,,66.3,32.1,0.058,1.45,0,,0,0,0.0016,0,0.0043,0.07,0.011,28.8,41.2,28,38.154,55.14,32.375,,27,18,660,0.6,1400,0.29,1993,0.5,1700,0.33,1860,0.5,2000,0.32,,58.5
unserviceable,110/6/6 kV Promuzel,Т-2,TRDN-25000/110-66,1,,34.5,36,0.045,9.5,0,,0.00003,0.0003,0.00446,0.0021,0.00075,0.07431,0.02644,28.5,40.75,27.5,29.5,42.31,30.5,,30,15,630,0.71,820,0.32,1600,0.85,730,0.37,1300,0.83,532,0.44,,34.5
good,Bezhitckaia,Т-2,TRDN-40000/110,1,,74,13.48,0.011,0.5,,,0,0.0001,0.00061,0,0,0.11154,0.009,53.1,78.5,53.3,53.4,79.1,53.6,,,,2000,0.25,2500,0.22,2000,0.26,2500,0.22,2000,0.26,2500,0.22,,
good,Bezhitckaia,Т-1,TRDN-25000/110-U1,1,,64,22.89,0.01,0.3,,,0.00072,0.00045,0.0072,0.00082,0,0.24332,0.0127,25.3,36.7,25.3,25.6,37.1,25.7,,,,1200,0.24,1500,0.21,1300,0.21,2200,0.19,1300,0.21,2200,0.19,,
satisfactory,Kamvolnaia,Т-2,TRDN-25000/110-66,1,,66,16.11,0.012,0.8,,,0.00072,0.00017,0.00339,0,0,0.29113,0.0137,25,36,25.5,25,37,26.1,,,,2500,0.21,3500,0.19,3000,0.18,4000,0.16,3000,0.18,4000,0.16,,
good,Iuzhnaia,Т-2,TRND-25000/110-66,1,,71,10.07,0.033,2,,,0,0.00015,0.0052,0,0,0.26556,0.01512,25.4,36.5,25.9,25.4,37.3,26.4,,,,2000,0.21,3600,0.19,2000,0.2,3500,0.18,2000,0.2,3500,0.18,,
good,Vysokoe,Т-1,TRDN,1,,67,,0.075,,,,0,0.00025,0.00343,0,0,0.283,0.0295,,,,,,,,,30,,,350,0.36,,,975,0.38,,,910,0.41,,
good,Vysokoe,Т-2,TRDN,1,,53,,0.06,,,,0,0.00041,0.0026,0,0,0.37,0.05042,,,,,,,,,48,,,130,0.61,,,172,0.73,,,178,0.62,,
good,№3,Т-2,TRDN-25000/110,1,,66,,,1.4,,,0,0.00059,0.00546,0.00217,0.00546,0.0432,0.00447,,,,33,47,32.2,,,,,,1300,1,,,2000,0.97,,,2000,0.97,,45
good,№7,Т-1,TRDN-25000/110,1,,88,,,,,,0,0,0.00164,0,0,0.05037,0.00846,,,,17.5,24.5,17.5,,,,,,1000,0.46,,,800,0.41,,,800,0.42,,50
good,№7,Т-2,TRDN-25000/110,1,,75,,,,,,0,0,0.00494,0,0,0.07029,0.0142,,,,15,21,14.5,,,,,,1200,,,,900,,,,900,,,47
good,№3,Т-1,TRDN-25000/110,1,,74,,,,,,0,0,0.00293,0,0,0.0625,0.00837,,,,42,62,43,,,,,,1000,,,,600,,,,600,,,50
unserviceable,Oktiabr,Т-1,TRDN-25000/110,1,,78.8,,0.018,1,,,,,,,,,,,,,,,,,,,,,300,3.159,,,800,5.49,,,800,4.83,,55
no data,Oktiabr,Т-2,TRDN-25000/110,1,,40,,0.16,1,,,,,,,,,,,,,3.4,4.9,3.3,,,,,,600,0.654,,,700,0.627,,,700,0.795,,45
satisfactory,Mehanicheskii zavod,Т-1,TRDN-40000/110,1,,65,,0.031,,,,,0.0005,0.0001,0.0008,0.0003,0.22,0.011,,,,,,,,,,9000,1.2,5000,1,9000,0.8,4500,0.7,8500,,5500,,,65
good,Mehanicheskii zavod,Т-2,TRDN-40000/110,1,,61,,0.023,,,,,0.0009,0.0004,0.0001,0.0001,0.1,0.01,,,,,,,,,,8000,0.9,4000,0.7,7500,0.7,3000,0.5,8000,,4500,,,56
satisfactory,TEZ,Т-1,TRDN-40000/110,1,,39,,0.027,,,,,0.0002,0.001,,,0.18,0.005,,,,,,,,,,10000,0.8,8000,0.6,9000,0.4,6000,0.4,8000,,6000,,,42
good,TEZ,Т-2,TRDN-40000/110,1,,55,,0.024,,,,,0.0003,0.0046,,,0.18,0.015,,,,,,,,,,9000,0.9,7000,0.9,9000,0.8,7000,0.7,9000,,6500,,,53
good,St.Oskol-1,3Т,TRNDTCN-25000/110,1,,62.2,4.8,0.012,0.3,0.199,,0,0.0001,0.00037,0.00017,0.00054,0.091,0.0024,,,,,,,,,28,,,1600,0.61,,,1200,0.75,,,,,,62
satisfactory,Centralnaia,1Т,TRDN-40000/110,1,,66,2.4,0.018,0.67,0.143,,0,0.00016,0.0027,0.00018,0,0.256,0.0027,,,,,,,,,25,,,1500,0.582,,,1700,,,,,,,59.2
satisfactory,Centralnaia,2Т,TRDN-40000/110,1,,63.2,3.3,0.053,7.6,0.268,,0,0.00015,0.0019,0,0,0.196,0.014,,,,,,,,,25,,,1200,0.611,,,1100,,,,,,,62.4
satisfactory,Promyshlennaia,1Т,TRDN-25000/110,1,,47.2,2.7,0.046,2.6,0.341,,0,0.00014,0.0052,0,0,0.21,0.01,,,,,,,,,15,,,1000,,,,1200,,,,,,,40
satisfactory,Obuhovskaia,1Т,TRDN-25000/110,1,,64.4,5.5,0.018,0.2,0.264,,0,0.00012,0.00057,0,0,0.082,0.0027,,,,,,,,,10,,,1400,0.31,,,1300,0.69,,,,,,67.2
satisfactory,Obuhovskaia,2Т,TRDN-25000/110,1,,67.2,4.9,0.014,0.5,0.127,,0,0.00014,0.00074,0,0,0.09,0.0061,,,,,,,,,25,,,1400,0.35,,,1300,0.72,,,,,,66.8
satisfactory,Belgorod,1Т,TRDN-40000,1,,60,,0.028,0.35,,,0,0.00021,0.0013,0.00014,0,0.098,0.0072,42.2,61.2,42.2,,,,,30,30,10000,0.16,4000,0.186,10000,0.11,5000,0.208,10000,0.12,5000,0.227,,63.6
good,Vitamin. k-t,1Т,TRDN-25000,1,,67.4,3.7,0.038,0.89,,,0,0.00014,0.0032,0,0,0.103,0.012,24,37,26,,,,,32,40,1350,0.2,10000,0.25,1950,0.3,10000,0.34,2250,0.3,10000,0.32,,66.4
good,Dubovoe,1Т,TRNDTCN-40000,1,,69.2,,0.022,0.24,,,0,0.00014,0.0015,0,0,0.085,0.0077,9.2,13.25,9.3,,,,,39,30,900,0.3,10000,0.21,1200,0.3,10000,0.27,1100,0.3,10000,0.24,,70
good,Dubovoe,2Т,TRNDTCN-40000,1,,71.6,2.1,0.022,0.25,,,0,0.00015,0.0012,0,0,0.0069,0.0045,9.7,13.25,9.8,,,,,40,40,900,0.6,9000,0.236,1300,0.3,8000,0.249,1200,0.3,8000,0.248,,70
good,Himzavod,1Т,TRDN-32000,1,,61.2,,0.042,0.42,,,0,0.00035,0.021,0,0,0.386,0.062,40,61,46,,,,,20,25,594,0.39,600,0.5,972,0.22,600,0.3,1080,0.22,600,0.32,,54.8
good,Himzavod,2Т,TRDN-32000,1,,70,,0.04,1.43,,,0,0.0002,0.0088,0,0,0.154,0.02,42,60,44,,,,,26,35,4000,0.22,1600,0.17,8000,0.23,2400,0.17,8000,0.22,2400,0.16,,51.6
satisfactory,Zapadnaia,Т-1,TRNDTCN-40000/25000/110,1,2004,63,5.7,0.0078,0.9,0.25,141,0.00043,0.0001,0.0001,0.00002,0.00015,0.105,0.004,5.9,7.2,5.9,,,,2004,,,980,0.07,1850,0.1,950,0.11,2100,0.12,980,0.09,1750,0.1,2004,
satisfactory,VEMZ,Т-1,TRDN-40000/110,1,1986,68,8.3,0.004,0.76,0.21,146,0.00001,0.00018,0.00197,0.00016,0.00013,0.171,0.006,5.7,7.3,5.7,,,,1986,,,1200,0.12,2100,0.13,1100,0.14,2500,0.14,1050,0.12,1800,0.11,1986,
satisfactory,Iuzhnaia,Т-1,TRDN-63000/110,1,1978,66,,0.023,1.3,0.22,142,0.00109,0.00037,0.00127,0.00007,0.0023,0.206,0.006,81,60.5,56.5,90,63,63,1978,30,45,1100,0.36,9170,0.26,2900,0.41,13300,0.33,3000,0.37,11900,0.31,1978,0
satisfactory,Vostochnaia,Т-1,TRDN-63000/110,1,1979,59,,0.09,6.5,0.05,145,0.00001,0.00017,0.00431,0.00005,0.00006,0.342,0.013,86,60,60,110,78,78,1979,17,50,310,5,530,0.35,700,0.4,520,0.54,650,0.4,523,0.42,1979,0
satisfactory,Gus,Т-3,TRDN-40000,1,1979,52,,0.05,,0.16,150,0.00036,0.00045,0.00104,0.00035,0.00001,0.317,0.013,,,,,,,1979,5,25,2800,0.3,2700,0.25,5000,0.4,3000,0.26,5000,0.4,3000,0.26,1979,
satisfactory,Kvartc,Т-2,TRDN-40000,1,1981,59,,0.12,,0.14,151,0.00061,0.0014,0.01282,0.00256,0.00001,0.417,0.039,,,,,,,1981,25,23,2000,0.4,400,0.7,3000,0.5,2000,0.8,3000,0.6,2000,0.8,1981,
satisfactory,Karabanovo,Т-1,TRDN-25000/110,1,1983,62,17.8,0.012,1.2,0.1,144,0.0001,0.00019,0.00175,0.00006,0.0008,0.177,0.004,,,,,,,1983,,5,,,9000,0.53,,,8500,0.29,,,9000,0.53,1983,40
satisfactory,Oktiabrskaia ,Т-2,TRDN-32000/110,1,1980,60,22.8,0.043,,0.23,150,0.00001,0.00035,0.00555,0.00027,0.00006,0.301,0.014,,,,,,,1980,,25,,,607,0.27,,,940,0.88,,,955,0.63,1980,56
satisfactory,Shuia-3,Т-1,TRDN-40000/110,1,1982,65,,0.01,,,144,0.00027,0.00044,0.0033,0.00343,0.00057,0.2,0.01,18,19,25,,,,1982,18,12,1150,0.3,1400,0.2,950,0.5,900,0.2,620,0.4,780,0.2,1982,48
satisfactory,Shuia-3,Т-2,TRDN-40000/110,1,1986,45,,0.07,,,135,0.00207,0.00104,0.00298,0.00041,0.00098,0.22447,0.01425,14,14,20,15.5,15.5,22.5,1986,5,31,830,0.3,10000,0.2,1450,0.5,10000,0.2,1300,0.5,10000,0.1,1986,56
satisfactory,Ivanovskaia-2,Т-3,TRDN-40000/110,1,1991,62,,0.04,,,141,0.00005,0.00018,0.00194,0.00005,0.0003,0.13062,0.00958,36.4,36,50.4,,,,1991,24,20,1200,0.1,7000,0.1,1900,0.12,10000,0.1,1150,0.1,9200,0.1,1991,56
good,Granat,Т2,TRND-40000/110,1,1986,46.8,15,0.01,0.07%,,140,0.0001,0.000247,0.000395,0.000001,0.000141,0.159044,0.013434,80,120,80,,,,1986,40,30,2800,0.20%,1300,0.381,1400,0.4,1300,0.498,1300,0.5,1400,0.56,1986,42
good,Dubrava,Т1,TRDN-25000/110,1,1980,78.5,18,0.02,0.04%,,146,0.0001,0.000256,0.004793,0.000001,0.000001,0.187964,0.028137,38,54,38,,,,1980,33,50,860,0.3,1900,0.302,1800,0.38,1800,0.367,1600,0.35,1700,0.349,1980,47.8
good,TCvetkovo,Т-3,TRDN-40000/110,1,1969,76,16,0.001,0.2,,145,0,0.0002,0.001,0,0.0004,0.066,0.008,55,78,55,58,80,59,1969,22,40,500,0.2,2000,0.3,1000,0.3,400,0.3,800,0.3,400,0.3,1969,66
good,Belkino,Т-1,TRDN-25000/110,1,1974,74,,0.007,0.2,,151,0,0.0001,0.0005,0,0.0001,0.059,0.005,72,108,72,80,110,80,1974,15,45,1000,0.1,10000,0.1,1000,0.1,10000,0.1,1000,0.1,7000,0.1,1974,45
good,Belkino,Т-2,TRDN-25000/110,1,1974,59,,0.032,0.4,,151,0,0.0002,0.001,0,0.0001,0.089,0.008,70,100,68,71,102,70,1974,10,40,1200,0.3,2500,0.2,3000,0.3,2000,0.2,2000,0.3,1500,0.1,1974,73
satisfactory,Zavodskaia,Т1,TRDN-25000,1,1980,58.6,,0.0017,1.2,,141,,,0.000023,,,0.036445,0.004362,,,,,,,1980,,8,,,2000,0.2,,,2000,0.2,,,2000,0.2,1980,
satisfactory,Bytpribor,Т-1,TRDN-25000/110,1,1975,61,1.4,0.011,0.12,,144,0.0004,0.00019,0.0005,0.00004,0.00179,0.166,0.0109,15.5,22.5,15.5,28,20,20,1975,7,34,9000,0.19,7000,0.13,5000,0.22,5000,0.25,5000,0.22,5000,0.24,1975,65
satisfactory,Bytpribor,Т-2,TRDN-25000/110,1,1991,66,1.9,0.0047,0.2,,140,0.0036,0.00058,0.0004,0.00044,0.0004,0.195,0.008,11,16,11,,,,1991,20,12,1300,0.6,2200,,1700,0.8,3000,,1800,0.8,3000,,1991,53
satisfactory,Vostochnaia,Т-1,TRDN-25000/110,1,1980,60,1.4,0.02,0.32,,150,0.0013,0.00047,0.00478,0.00007,0.0014,0.317,0.024,13.5,19.5,13.5,38.5,57,37.5,1980,27,22,1200,0.53,10000,0.245,2500,0.66,10000,0.285,2500,0.59,10000,0.313,1980,59
satisfactory,Vostochnaia,Т-2,TRDN-25000/110,1,1977,49,2,0.03,1,,144,0.0007,0.00022,0.00379,0.00005,0.00057,0.237,0.019,10.4,15,10.4,42,60,41,1977,27,28,970,0.33,10000,,1600,0.35,10000,,1700,0.39,10000,,1977,37
satisfactory,Maiak,Т-1,TRDN-25000/110,1,1986,59,2.3,0.014,0.235,,146,0.001,0.00015,0.00096,0.00005,0.00091,0.113,0.0073,33,47,29.8,24.5,37,25.5,1986,18,12,3000,0.19,10000,,8000,0.22,10000,,8000,0.23,10000,,1986,42
satisfactory,Maiak,Т-2,TRDN-25000/110,1,1986,57,2,0.018,0.32,,146,,0.0012,0.00043,0.00002,0.00026,0.101,0.0053,22,32.5,22,24.9,35,22.8,1986,30,10,2300,0.49,10000,0.261,2500,0.64,10000,0.228,2500,0.58,10000,0.241,1986,56
satisfactory,Lazarevo-2,Т-1,TRDN-40000/110,1,1985,70,3.5,0.043,4,,148,,0.00014,0.00108,0.00003,0.00014,0.154,0.0083,17.5,21,18,60,90,60,1985,21,16,850,0.48,10000,0.2,1600,0.5,10000,3,1700,0.7,10000,0.5,1985,62
good,Agregatnaia,Т-1,TRDN-40000/110 ,1,1975,45.3,,0.022,0.49,,151,0.00009,0.00013,0.00211,0,0,0.0346,0.00895,,,,,,,1975,,,,,3000,0.59,,,3000,0.48,,,3000,0.57,1975,54
good,Zarechnaia ,Т-2,TRDN-25000/110 ,1,1984,78,,0.036,1.4,,145,0,0.00011,0.00123,0.00011,0,0.0542,0.0123,,,,,,,1984,,,,,3000,0.27,,,3000,0.32,,,3000,0.41,1984,46.6
good,Zarechnaia ,Т-3,TRDN-40000/110 ,1,1977,73,,0.036,02.09,,145,0,0.0001,0.00082,0,0,0.059,0.00906,,,,,,,1977,,,,,3000,0.25,,,3000,0.25,,,3000,0.3,1977,51
good,Gorroshcha,Т-1,TRDTN -25000/110,1,1983,60,,0.05,3.8,0.21,155,0.00023,0.00024,0.00626,0.00001,0.00001,0.20136,0.01847,28,28,28,29,29,29,1983,38,40,4000,0.68,4500,0.82,3600,0.7,3800,0.81,3600,0.7,3800,0.81,1983,0
satisfactory,Solomino,Т-2,TRDTN -25000/110,1,1976,60,,0.08,4.2,0.17,142,0.00006,0.0003,0.00948,0.00005,0.00001,0.16184,0.01622,28,28,28,29,29,29,1976,39,41,3800,0.71,4200,0.87,3400,0.86,3600,0.89,3400,0.86,3600,0.89,1976,0
satisfactory,Iste,Т-1,TRDN-40000/110,1,1974,60,,0.07,3.6,0.2,145,0.0008,0.00024,0.00626,0.00001,0.00001,0.20136,0.01847,28,28,28,29,29,29,1974,37,42,3900,0.65,4100,0.8,3450,0.55,3720,0.8,3600,0.7,3800,0.81,1974,0
satisfactory,Aidarovo,Т-1,TRDN-25000/110/6,1,1973,76,10,0.03,0.09,0.1,142,0.0031,0.00008,0.00006,0.00003,0,0.1289,0.00731,24,33,23,29.5,40.5,29.5,1973,10,15,2000,0.2,2000,0.12,2000,0.23,2000,0.12,2000,0.25,2000,0.1,1973,72.8
satisfactory,Stechkin,Т-1,TRDN-40000/110-76U1,1,1981,72.4,11,0.02,0.23,0.1,142,0.00002,0.00004,0.00027,0.00005,0.00002,0.7095,0.00556,24,35,24,24,35,24,1981,15,15,6000,0.12,6000,0.12,4000,0.14,4000,0.14,4000,0.14,4000,0.14,1981,65.6
satisfactory,Stechkin,Т-2,TRDN-40000/110-76 ,1,1982,76.8,11,0.017,0.28,0.1,13810,0,0.0001,0.00031,0,0.00002,0.08784,0.00572,16.5,22,13.5,16.5,22,13.5,1982,0,0,6000,0.25,6000,0.25,6000,0.19,6000,0.19,6000,0.2,6000,0.2,1982,75.2
satisfactory,Avtozavod,Т-1,TRDN-63000/110,1,1984,57.3,12.3,0.006,0.1,,140,0.00027,0.00022,0.0033,0.000043,0.00014,0.089,0.009,32,40,30,26,36,26,1984,31,42,800,0.15,4100,0.19,1500,0.16,4400,0.21,750,0.25,5000,0.2,1984,75
good,Mashzavod,Т-1,TRDN-63000/110,1,1991,69.3,10.2,0.015,0.18,,138,0.00113,0.00045,0.00255,0.00011,0.00423,0.094,0.009,54,72,53,62,76,60,1991,35,15,2600,0.14,15000,0.22,2800,0.18,18000,0.25,2800,0.18,18000,0.25,1991,59.7
satisfactory,Pirogovo,Т-1,TRDN-25000/110,1,1970,52,18.8,0.019,0.99,,143,0.00038,0.00032,0.00457,0.00024,0.00056,0.01149,0.026,30,44,29,32,50,32,1970,10,27,2000,0.2,2500,0.22,3300,0.2,2900,0.21,3100,0.2,2900,0.21,1970,64.3
good,Kalashnikov,Т-1,TRDN-40000/110,1,2008,62.3,7.1,0.003,0.26,,139,0.00121,0.00984,0.00014,0.00136,0.00004,0.029,0.032,72,92,70,,,,2008,23,30,4000,0.22,3500,0.2,5700,0.28,8000,0.3,4300,0.29,8000,0.31,2008,62.3
satisfactory,Sibirskaia,Т-1,TRDN-25000/110,1,1979,66.8,29.1,0.0133,0.759,,144,0.00048,0.00027,0.00779,0.00018,0.00052,0.214,0.028,29.25,41.75,28,34.5,50.5,31,1979,34,52,650,0.46,1310,0.3,1070,0.76,1930,0.32,1200,0.63,2280,0.31,1979,68
satisfactory,Sibirskaia,Т-2,TRDN-25000/110,1,1979,75.3,20.2,0.0147,0.968,,143,0.00127,0.00041,0.0062,0.00013,0.00243,0.173,0.031,35,51,34.5,36,56,39,1979,24,40,620,0.47,1720,0.26,1550,0.47,3000,0.32,1200,0.44,2630,0.31,1979,72
satisfactory,Arlet,Т-1,TRDN-25000/110,1,1980,80,26.8,0.048,1,,142,0.00013,0.00028,0.00582,0.00009,0.00008,0.184,0.026,12.25,12.25,17.75,15,22,16,1980,31,35,1200,0.145,5000,0.26,2100,0.182,7080,0.25,2100,0.17,7760,0.26,1980,74.7
good,Gorodetckaia,Т-2,TRDN-25000/110,1,1985,,,,,,,,,,,,,,,,,,,,1985,,,,,,,,,,,,,,,1985,
good,Vetluga,Т-1,TDTN-16000/110,1,1977,78,,0.025,1.19,,136,0.0014,0.0003,0.0027,0.00017,0.00034,0.13,0.017,29,44,29,29.1,44.1,29.3,1977,40,40,6900,0.2,6000,0.32,7600,0.17,5500,0.39,5500,0.18,4000,0.34,1977,0
satisfactory,Tonkino,Т-1,TDTN-10000/110,1,1968,68,,0.03,0.56,,144,0.0003,0.0002,0.0009,0.00009,0,0.09,0.011,18,27.3,18.3,19.2,27.6,19.2,1968,40,40,500,0.87,200,1.36,1000,0.52,1100,0.51,2000,0.35,1100,0.67,1968,0
good,Gagarinskaia,Т-1,TDTN-16000/110,1,1978,79,,0.028,0.28,,149,0.0003,0.00025,0.002,0.00017,0.0003,0.22,0.017,12,18,12,12.6,18.4,12.6,1978,40,40,10000,0.12,10000,0.38,10000,0.21,10000,0.67,10000,0.33,10000,0.78,1978,0
satisfactory,Metizy,Т-1,TRDN-40000/110/6 ,1,1976,70,0.0015,0.07,4.5,0.3,125,0,0.00035,0.00219,0,0,0.05,0,,,,,,,1976,,,,,,0.16,,,,,,,,,1976,0
satisfactory,Metizy,Т-2,TRDN-40000/110/6 ,1,1977,70,0.0017,0.07,4.5,0.25,125,0,0.00034,0.0042,0,0,0.1319,0,,,,,,,1977,,,,,,0.15,,,,,,,,,1977,0
satisfactory,Amurskaia,1Т,TRDN-25000/110,1,1974,65.3,10.4,0.009,0.1,0.13,155,0.00018,0.00016,0.00058,0.00016,0.00001,0.1843,0.0178,17,25,17,19,39,19,1974,30,50,10000,,3000,,10000,,3000,,10000,,3000,,1974,70.3
satisfactory,Kirovskaia,2Т,TRDN-25000/110-76U1,1,1976,65.7,17.2,0.013,1.46,0.2,144,0.00001,0.00013,0.0027,0.00001,0.00001,0.2102,0.0185,12,17,12,18,26,18,1976,5,38,1800,0.25,2500,,2200,0.38,2000,,2500,0.39,2000,,1976,63.2
satisfactory,Frunzenskaia,1Т,TRDN-40000/110-76U1,1,1982,62.7,22,0.007,0.87,0.13,145,0.00001,0.00016,0.0005,0.00002,0.00001,0.1439,0.0134,18,27,18,17,25,17.5,1982,45,20,10000,,7500,,10000,,2000,,10000,,3000,,1982,55.3
satisfactory,Baranovskaia,1Т,TRDN-40000/110-67,1,1974,69.7,11,0.006,0.3,0.12,153,0.00008,0.00017,0.0006,0.00001,0.00001,0.1788,0.0141,26,38,26,44,60,44,1974,10,29,1600,0.53,2500,0.21,2600,0.53,10000,0.29,2600,0.53,10000,0.23,1974,55.3
satisfactory,Centralnaia,2Т,TRNDTCT-40000/25/110-84U1,1,1987,64.3,7.65,0.004,0.73,0.23,144,0.00004,0.0001,0.001,0.00003,0.00001,0.1192,0.0094,7.5,10,7.5,11.8,16,11.8,1987,20,15,1300,0.22,2000,0.2,1000,0.26,3000,0.24,1000,0.24,3000,0.28,1987,64.7
good,Slavgorodskaia,Т-1,TRDN-25000/110,1,1981,42,37,0.05,,,143,0.000613,0.000687,0.004726,0.000556,0.003596,0.297317,0.044838,13,19,,,,,1981,30,25,3000,0.57,3000,0.59,3000,0.38,3000,0.4,,0.65,3000,0.67,1981,58.6
good,Slavgorodskaia,Т-2,TRDN-25000/110,1,1975,72.8,25,0.04,,,145,0.001245,0.000486,0.004015,0.000109,0.00223,0.143116,0.021836,13.5,19,,,,,1975,30,25,3000,0.82,3000,0.78,3000,0.5,3000,0.52,,0.81,3000,0.53,1975,60.3
good,Alei,Т-1,TRDN-25000,1,1990,68,28,0.021,1.1,,140,0.000184,0.000306,0.000869,0.000196,0.000031,0.335319,0.017201,39,42,57,39,42,57,1990,25,28,1750,0.42,1500,0.8,2500,1.2,1200,1,500,0.65,1000,0.85,1990,70.4
satisfactory,RMZ,Т-3,TRDN-40000,1,1976,78,23,0.02,3,,144,0.00019,0.000332,0.003032,0.000125,0.000031,0.172056,0.023419,,,,46,46,60,1976,,20,,,1000,1.5,,,700,1.1,,,1000,1,1976,58
satisfactory,Kalininskaia,1Т,TRDN-25000,1,1979,66.5,12,0.012,0.38,,149,0.0008,0.002,0.0063,,,0.32,0.034,17.6,12,12,22.4,16.3,16.3,1979,20,20,2900,,3800,,4200,,3800,,4250,,3900,,1979,
satisfactory,Kalininskaia,2Т,TRDN-25000,1,1980,59.5,13,0.004,0.11,,143,0.0009,0.0009,0.0022,,,0.15,0.014,20,14,13,22.4,16.3,16.3,1980,20,30,30000,,8000,,3600,,50000,,50000,,3600,,1980,
satisfactory,Iuzhnaia,1Т,TRNDTCN-40000,1,1993,47,18,0.007,0.4,0.31,150,,0.0007,0.0014,0.00003,,0.12,0.009,10,10,13,18.5,13.6,12.8,1993,26,35,780,,3300,,1370,,2825,,1300,,3390,,1993,
satisfactory,Iuzhnaia,2Т,TRNDTCN-40000,1,1994,55.5,24,0.008,0.8,0.34,145,,0.0006,0.0014,,,0.12,0.006,10,14,10,11.2,11,16.4,1994,14,40,1400,,8000,,2500,,8000,,2500,,10000,,1994,
satisfactory,Zapadnaia,1Т,TRNDTCN-40000,1,1991,90,16,0.009,0.1,,143,0.0004,0.0004,0.031,,,0.2,0.008,15.5,11.5,11.5,15.5,11.5,11.5,1991,28,10,8000,,16200,,8000,,3800,,8000,,4200,,1991,
satisfactory,Zapadnaia,2Т,TRDN-32000,1,1976,82.5,29,0.026,1.4,,144,0.0035,0.0013,0.004,,,0.23,0.021,24,16,17,33,22,23,1976,35,10,1720,,6800,,1640,,7700,,1470,,5500,,1976,
satisfactory,Gidroliznaia,1Т,TRDN-25000,1,1975,76.8,,0.003,0.11,,144,,0.001,0.0016,,,0.128,0.0123,67,45,45,69,47,46,1975,25,20,6800,,7000,,10600,,11000,,11600,,11000,,1975,
satisfactory,Gidroliznaia,2Т,TRDN-25000,1,1976,88.5,,0.008,0.19,,140,,0.0009,0.0069,0.0012,0.0012,0.224,0.0116,51,34,37,54,37,39,1976,20,20,3800,,3500,,4200,,4000,,4400,,4000,,1976,
satisfactory,KSRZ-110,1Т,TRDN-25000,1,1980,64,4.1,0.007,1.2,,137,0.00027,0.00017,0.0025,,,0.059,0.009,,,,45,32,32,1980,,20,,,5150,0.251,,,,,,,7150,0.276,1980,0
satisfactory,KSRZ-110,2Т,TRDN-25000,1,1980,70,5,0.002,0.5,,134,0.00011,0.0001,0.00065,,,0.02,0.0036,,,,45,33,33,1980,,24,,,25700,0.24,,,26800,0.29,,,26200,0.29,1980,0
satisfactory,Elektrokotelnaia-1,1Т,TRDN-25000,1,1974,68.6,5.2,0.03,3.2,,140,0.0014,0.00019,0.001,,0.00015,0.064,0.026,,,,52,38,36,1974,,20,,,746,0.25,,,1190,0.31,,,1130,0.32,1974,0
satisfactory,Elektrokotelnaia-1,2Т,TRDN-25000,1,1974,70,3.8,0.04,0.9,,140,0.00021,0.00011,0.0021,,,0.05,0.0096,,,,35,26,24,1974,,25,,,1510,0.247,,,2280,0.299,,,2500,0.276,1974,0
good,Samotlor,3Т,TRDN-25000/110/6/6,1,1980,53,21.8,0.003,0.19,0.21,137,0.0004,0.0004,0.0003,0.0001,0,0.086,0.012,0.22,0.32,0.22,0.26,0.39,0.26,1980,15,30,1000,0.23,4000,0.36,2500,0.2,5100,0.4,1800,0.32,6500,0.47,1980,59
good,Luch,1Т,TRDN-32000/110/10/10,1,1981,57,22.3,0.03,4.2,0.14,135,0,0.0007,0.002,0.0006,0,0.221,0.033,0.13,0.18,0.13,,,,1981,12,31,1800,0.13,357,0.46,2800,0.18,818,0.52,2800,0.16,756,0.5,1981,60
good,Luch,2Т,TRDN-32000/110/10/10,1,1981,59,15.3,0.015,0.62,0.06,145,0.0002,0.002,0.015,0.0026,0,0.17,0.014,0.15,0.22,0.15,0.13,0.2,0.13,1981,16,19,1200,0.12,9800,,2600,0.13,3900,0.26,2100,0.15,3900,0.23,1981,52
good,Meridian,1Т,TRDN-40000/110/10/10,1,1988,62,17.3,0.031,1.65,0.1,136,0.0003,0.0001,.005,0,0,0.11,0.02,0.11,0.17,0.11,,,,1988,21,30,1300,0.5,1140,0.26,2700,0.52,1980,0.29,2100,0.54,1920,0.28,1988,46
good,Meridian,2Т,TRDN-40000/110/10/10,1,1989,58,24.7,0.056,2,0.14,132,0.0002,0.0001,0.005,0.0006,0,0.094,0.014,0.1,0.15,0.1,0.095,0.125,0.095,1989,24,8,1450,0.23,16000,0.309,2600,0.33,18000,0.35,2500,0.33,18000,0.35,1989,56
good,Gorodskaia-5,1Т,TRDN-40000/110/10/10,1,2007,69,10.2,0.002,0.03,,141,0.002,0.0005,0.0001,0.0001,0,0.04,0.003,0.09,0.119,0.09,,,,2007,29,,9500,0.21,,,10750,0.33,,,11250,0.3,,,2007,65
good,Gorodskaia-5,2Т,TRDN-40000/110/10/10,1,2007,66,9,0.003,0.03,,139,0,0.0001,0.0001,0,0,0.04,0.005,0.089,0.12,0.089,,,,2007,11,,21000,0.294,,,23000,0.405,,,24000,0.424,,,2007,62
good,Iuzhnaia,1Т,TRDN-25000/110/10/10,1,1985,59,15.1,0.003,1.2,0.1,143,0.0002,0.0001,0.002,0.0006,0,0.07,0.006,0.09,0.12,0.09,0.075,0.13,0.075,1985,18,22,3000,0.2,1300,0.27,6000,0.2,2000,0.29,6000,0.2,3000,0.291,1985,50
good,Iuzhnaia,2Т,TRDN-25000/110/10/10,1,1984,55,15.7,0.005,0.31,0.14,137,0.0001,0.0001,0.0002,0.0006,0,0.054,0.0042,0.08,0.11,0.08,,,,1984,13,22,10000,0.3,3370,0.258,10000,0.32,38600,0.307,10000,0.25,38800,0.326,1984,56
good,KSP-1,1Т,TRDN-32000/110/10/10,1,1983,52,30,0.03,0.94,0.008,139,0,0.0002,0.0094,0,0,0.146,0.02,0.126,0.195,0.126,,,,1983,20,21,2600,0.15,2200,0.22,3200,0.15,3100,0.23,3600,0.15,3000,0.25,1983,55
satisfactory,O-26 Desantnoe,Т-1,TRDN-25000/110 79 U1,1,1989,65.6,,0.02,,0.21,137,0,0.00009,0.003623193,0.00003,0,0.1220439,0.009563838,9,13,9,,,,1989,,,4100,0.202,8500,0.21,3750,0.25,7700,0.21,3900,0.26,9300,0.21,1989,46.4
satisfactory,O-26 Desantnoe,Т-2,TRDN-25000/110 79 U1,1,1989,62,,0.012,, ,138,,0.00009,,0,0,0.11167,0.005118202,8.75,12.75,9,,,,1989,,,900,0.45,22000,0.21,1600,0.64,20000,0.23,1600,0.55,20000,0.22,1989,65
satisfactory,Belaia Romashka,Т-1,TRDN-25000/110,1,1989,69.3,,0.0057,0.34,0.21,137,0.00011,0.00002,0.00413,0.00001,,0.17575,0.01452,8,8,12.5,10.2,11,15,1989,24,20,2800,0.2,2050,0.3,4000,0.26,1800,0.2,4000,0.28,1600,0.2,1989,68
satisfactory,Lesnaia,Т-1,TRDTN-25000/110,1,1972,66.3,,0.023,1.6,,140,0.00016,0.00013,0.00464,0.00012,0.0016,0.16013,0.02276,,,,26,48,27.5,1972,,20,,,3600,0.16,,,5100,0.2,,,5150,0.21,1972,56.3
satisfactory,Karachaevsk,Т-2,TRDTCN 63000,1,1981,48,,0.023,0.79,,145,0,0.0003,0.0047,0.0001,0.00023,0.113,0.024,34,34,43,33,34,46,1981,,,1000,0.3,700,0.3,1000,0.48,1000,0.596,2000,0.46,700,0.452,1981,
satisfactory,Nalchik,Т-3,TRDN-25000/110-79-U1,1,1986,73.2,,0.0085,,,141,,,,,,,,10,16,10,,,,1986,15,,3800,0.31,,,4000,0.3,,,4000,0.31,,,1986,
satisfactory,TMKH-1,Т-1,TRDN-25000/110,1,1974,56,,0.011,,,140,,,,,,,,26,35,26,,,,1974,12,,8000,0.38,,,8000,0.37,,,8000,0.36,,,1974,
satisfactory,TMKH-1,Т-2,TRDN-40000/110,1,1988,72.4,,0.009,,,139,,,,,,,,12.5,17.5,12.5,,,,1988,30,,1200,0.23,,,1600,0.24,,,1500,0.24,,,1988,
satisfactory,Vostochnaia,Т-1,TRDN-25000/110/10/10,1,1988,,,,,,,,,,,,,,,,,,,,1988,,,,,,,,,,,,,,,1988,56
satisfactory,Vostochnaia,Т-2,TRDN-25000/110/10/10,1,1989,,,,,,,,,,,,,,,,,,,,1989,,,,,,,,,,,,,,,1989,49
satisfactory,Gazokompressornaia,Т-1,TRDN-40000/110/10/10,1,1982,,,,,,,,,,,,,,,,,,,,1982,,,,,,,,,,,,,,,1982,45
satisfactory,Gazokompressornaia,Т-2,TRDN-40000/110/10/10,1,1982,,,,,,,,,,,,,,,,,,,,1982,,,,,,,,,,,,,,,1982,46
satisfactory,Tochnaia mehanika,Т-1,TRDA-25000/110/6/6,1,1988,,,,,,,0.00527,0,0,0.00005,0.00005,0.09058,0.05344,,,,,,,1988,,,,,,,,,,,,,,,1988,45
satisfactory,Ochistnye sooruzheniia,Т-2,TRDN-25000/110/6/6,1,1986,,,,,,,0.00319,0,0.00033,0.00001,0.00001,0.08079,0.04969,,,,,,,1986,,,,,,,,,,,,,,,1986,51