Equipment state (expert assessment),№,Substation name,Dispatcher name,Transformer,Winding arrangement & Switching devices,Oil year,"Breakdown voltage, kV","Moisture content, g/t","Acid number, mgKOH/g","Oil tangent at 90С, %","Concentration of  ionol additive, %","Flash point in closed cup, С","Н2, % vol.","СН4, % vol.","С2Н4, % vol.","С2Н6, % vol.","С2Н2, % vol.","СО2, % vol.","СО, % vol.","No-load losses, measured during commissioning tests with a short-circuited phase ""a"", W","No-load losses, measured during commissioning tests with a short-circuited phase ""b"", W","No-load losses, measured during commissioning tests with a short-circuited phase ""c"", W","No-load losses, measured during last operaational tests with a short-circuited phase ""a"", W","No-load losses, measured during last operaational tests with a short-circuited phase ""b"", W","No-load losses, measured during last operaational tests with a short-circuited phase ""c"", W",Winding year,"Winding temperature during commissioning tests, C","Winding temperature during  last tests, C","R60 insulation resistance of HV winding, measured during commissioning tests, Mohm","Tangent of HV winding insulation, measured during commissioning tests, %","R60 insulation resistance of HV winding, measured during last tests, MOhm","Tangent of HV winding insulation, measured during last tests, %","R60 insulation resistance of MV (LV1) winding, measured during commissioning tests, MOhm","Tangent of MV (LV1) winding insulation, measured during commissioning tests, %","R60 insulation resistance of MV (LV1) winding, measured during last tests, MOhm","Tangent of MV (LV1) winding insulation, measured during last tests, %","R60 insulation resistance of LV (LV2) winding, measured during commissioning tests, MOhm","Tangent of MV (LV2) winding insulation, measured during commissioning tests, %","R60 insulation resistance of LV (LV2) winding, measured during last tests, MOhm","Tangent of MV (LV2) winding insulation, measured during last tests, %",On-load tap-changer year,"Breakdown voltage of oil from the tank, kV"
satisfactory,1,Zaraisk,Т-2,TDTN-16000/110,3,1968,"73,6",18,"1,61","0,017",,151,0,"0,0002","0,0031","0,0001","0,00006","0,2","0,15",,,,ref. 32666,ref. 47398,ref. 31385,1968,,25,,,1200,"0,35",,,1000,"0,21",,,1000,"0,27",1968,"64,4"
satisfactory,2,Kolomna,Т-1,TDTNG-31500/110,3,1958,"64,8","19,8","0,63","0,03",,147,"0,001","0,0011","0,0043","0,003",0,"0,52","0,037",,,,ref. 92874,ref. 131305,ref. 92874,1958,,18,,,800,"0,61",,,500,1,,,500,1,1958,"71,2"
satisfactory,3,Shifernaia,Т-1,TDTN-25000/110,3,1983,72,23,"0,04","0,0075",,151,"0,001","0,0001","0,0004",0,"0,00004","0,09","0,007",,,,ref. 8006,ref. 11529,ref. 8326,1983,,8,,,2500,"0,35",,,2000,"0,5",,,2000,"0,6",1983,50
good,4,Elektrostal,Т-1,TDTN-40000/110,3,1973,"41,2",,,"0,02",,143,t,"0,0001","0,0016","0,0001",-,"0,16","0,017",,,,,,,1973,,,,,1400,"0,3",,,900,"0,3",,,900,"0,3",1973,"40,8"
satisfactory,5,Monino,Т-1,TDTNG-20000/110,3,1957,46,,,"0,028",,139,"0,001","0,0007","0,0026","0,0007",-,"0,46","0,027",,,,,,,1957,,,,,4500,"0,7",,,4000,"0,8",,,4500,"0,8",1957,"50,8"
good,6,Raiki,Т-1,TRDN - 25000/110,3,1973,"53,7",,,"0,01",,148,-,"0,0001","0,0004",-,"0,00008","0,1","0,008",,,,,,,1973,,,,,2500,"0,15",,,2500,"0,17",,,2000,"0,17",1973,56
good,7,Friazino,Т-3,TRDN - 40000/110,3,1974,"56,6",,,"0,016",,139,-,"0,0002","0,0018","0,0001","0,00018","0,17","0,015",,,,,,,1974,,,,,3000,,,,3000,,,,3000,,1974,60
good,8,№817 Sportivnaia,Т-1,TDTN-25000/110,3,1979,60,21,"1,04","0,02",,139,"0,001","0,0002","0,0089","0,0001","0,00029","0,23","0,034","21,8","34,3",21,22,"34,5",21,1979,20,19,3000,"0,2",3000,"0,2",2500,"0,2",2000,"0,2",2600,"0,1",2000,"0,2",1979,"59,2"
satisfactory,9,№86 Roshal,Т-2,TDTG-20000/110,3,1954,60,10,"0,45","0,05",,145,"0,001","0,001","0,0037","0,0016","0,00001","0,61","0,029",240,351,254,"255,9","382,5","266,1",1954,10,22,4500,"0,7",5000,"0,55",2500,"0,4",3000,"0,82",2600,"0,4",1500,"0,79",1954,60
good,10,№155 Radovitcy,Т-2,TDTNG-10000/110,3,1957,60,17,"0,25","0,02",,145,"0,001","0,0002","0,0005","0,0002","0,00001","0,12","0,008","8,6","12,6",9,"8,8","12,8","9,1",1957,16,21,3000,"0,2",3000,"0,2",5000,"0,2",2500,"0,3",5000,"0,2",2500,"0,3",1957,60
satisfactory,1,B.Ignatovo,Т-1,TDTN-10000/110-76U1,3,1980,"41,3",,"2,213","0,01",,152,0,"0,000499","0,000019",0,"0,000165","0,07036","0,00247",,,,,,,1980,,30,,,3700,"0,31",,,3358,"0,39",,,2610,"0,38",1980,"43,1"
satisfactory,2,B.Ignatovo,Т-2,TDTN-10000/110-U1,3,1991,"73,8",,"1,03","0,0087",,141,"0,000424","0,000136",0,"0,00174","0,000469","0,04201","0,0052",,,,,,,1991,,32,,,1500,"0,23",,,1700,"0,21",,,1300,"0,26",1991,74
satisfactory,3,Ichalki,Т-1,TDTNG-10000/110,3,1965,"68,8",,"1,12","0,041",,146,0,"0,000973","0,000416","0,000105",0,"0,12067","0,003446",,,,,,,1965,,20,,,1500,"0,813",,,1500,"0,505",,,1000,"0,44",1965,"62,5"
satisfactory,4,Ichalki,Т-2,TDTN-10000/110-76U1,3,1977,"70,6",,"1,3","0,01",,147,0,"0,000367","0,000713","0,000035",0,"0,099476","0,000904",,,,,,,1977,,25,,,900,"0,41",,,2660,"0,39",,,3100,"0,46",1977,"44,6"
satisfactory,5,Romodanovo,Т-1,TDTN-10000/110-76U1,3,1976,"69,8",,"4,125","0,035",,144,0,"0,000954","0,000055","0,000015","0,000086","0,13255","0,014076",,,,,,,1976,,8,,,670,"0,39",,,620,"0,49",,,550,"0,47",1976,"73,1"
satisfactory,6,Zarechnaia,Т1,TMTN-6300/110,3,1978,"55,00","16,90","0,40","0,01",,"140,00",,"0,00011","0,00004","0,00064",,"0,08","0,01",,,,"18,90","24,50","18,60",1978,,"22,00",,,"1 720,00","0,30",,,"1 640,00","0,30",,,"1 920,00","0,43",1978,"42,00"
satisfactory,7,Kolpakskaia,Т1,TDTN-16000/110,3,1973,"50,00","8,10","0,30","0,06",,"144,00","0,00604","0,00027","0,00025","0,00006",,"0,14","0,01",,,,"21,00","29,00","21,00",1973,,"38,00",,,"17 250,00","0,30",,,"3 160,00","0,30",,,"3 440,00","0,30",1973,"45,00"
good,8,Mednogorskaia-RN,Т2,TDTN-40000/110,3,2003,"71,00","3,70","0,10","0,01",,"144,00","0,00095","0,00019","0,00066","0,00024",,"0,18","0,01",,,,"40,00","50,00","41,50",2003,,"30,00",,,"2 840,00","0,20",,,"1 840,00","0,20",,,"2 010,00","0,20",2003,"70,00"
satisfactory,9,Tverdilovskaia,Т-2,TDTN-10000/110,3,1968,"54,00","16,20","0,71","0,05",,"150,00","0,00146","0,00015","0,00057","0,00002","0,00","0,16","0,02",                                                                                                                                                                                                                                                                                                                                                                                                      ,,,,,,1968,"29,00","25,00","5 000,00","0,10","3 000,00","0,30","3 000,00","1,50","2 000,00","0,28","3 000,00","1,50","2 000,00","0,32",1968,"0,00"
satisfactory,10,Derzhavinskaia,Т-1,TMTN-6300/110,3,1981,"50,00","14,60","1,12","0,03",,"148,00",0,"0,0001","0,00004","0,00001","0,00","0,09","0,01","15 300,00","15 300,00","15 300,00","15 300,00","15 300,00","15 300,00",1981,,,,,,,,,,,"1 200,00",,"6 800,00","0,28",1981,"0,00"
good,11,Novo-Teplovskaia,Т-2,TMTN-6300/110,3,2004,"59,00",,,"0,01",,"144,00","0,00103","0,00028","0,00017","0,00005","0,00","0,16","0,01","11 100,00","11 100,00","11 100,00","11 100,00","11 100,00","11 100,00",2004,"12,00","20,00","10 000,00","0,30","10 000,00","0,40","10 000,00","0,30","10 000,00","0,50","10 000,00","0,40","10 000,00","0,53",2004,"0,00"
satisfactory,12,110/35/10 kV Bolshaia Kandarat,Т-1,TMTN-6300/110-81 U1,3,1984,"67,40","9,40",,"0,01",,"150,00","0,00014","0,00015","0,00011","0,00003","0,00","0,11","0,01","3,55","5,40","3,65","4,00","5,00","4,00",1984,"20,00","20,00","5 000,00","0,60","6 079,00","0,26","4 000,00","0,60","5 978,00","0,30","5 000,00","0,60","4 630,00","0,26",1984,
satisfactory,13,110/35/10 kV Bolshoe Nagatkino,Т-1,TDTN-16000/110 U1,3,1989,"61,40","1,65",,"0,01",,"145,00","0,00023","0,00016","0,00109","0,00004","0,00","0,12","0,01","8,25","12,00","8,25","8,50","11,50","8,50",1989,"20,00","40,00","1 200,00","0,39","12 000,00","0,21","1 000,00","0,38","2 100,00","0,22","1 000,00","0,39","2 100,00","0,23",1989,
satisfactory,14,110/35/10 kV Isheevka,Т-1,TDTN-25000/110-76 U1,3,1979,"63,80","1,66",,"0,07",,"158,00","0,00206","0,00017","0,00246","0,00005","0,00","0,19","0,02","12,00","17,00","12,00","14,00","21,00","15,00",1979,"20,00","10,00","3 000,00","0,10","1 100,00","0,29","3 000,00","0,10","1 100,00","0,24","3 000,00","0,13","1 250,00","0,46",1979,
satisfactory,15,110/35/10 kV Ignatovka,Т-2,TMTN-6300/110-71 U1,3,1980,"62,70","4,00",,"0,03",,"148,00","0,00011","0,00013","0,00216","0,00003","0,00","0,10","0,01","6,00","8,00","6,00","6,00","8,00","6,50",1980,"2,00","25,00","150,00","0,90","454,00","0,44","300,00","0,50","532,50","0,54","600,00","0,60","698,10","0,45",1980,
satisfactory,16,110/35/10 kV Ignatovka,Т-1,TMTN-6300/110-71 U1,3,1976,"60,80","6,51",,"0,01",,"149,00","0,00009",0,"0,00001",0,"0,00","0,00","0,00",,,,"8,00","11,00","8,00",1976,,"30,00",,,"5 370,00","0,24",,,"5 527,00","0,24",,,"4 762,00","0,25",1976,
satisfactory,17,ATD,С-2Т,TDTN-40000/110,3,1968,"69,00","19,40","0,78","0,07",,"143,00",,,,,,,,,,,,,,1968,"40,00","31,00","1 000,00","0,40","1 900,00","1,15","750,00","0,60","3 200,00","1,14","850,00","0,50","2 900,00","1,15",1968,"72,80"
satisfactory,18,Sernovodskaia-110,С-1-Т,TDTN 16000,3,1965,"76,30","19,20","0,14","0,01",,"141,00",,,,,,,,,,,,,,1965,"20,00","30,00","600,00","0,20","600,00","0,99","430,00","0,20","2 500,00","0,91","450,00","0,20","2 300,00","0,95",1965,"84,00"
satisfactory,19,ASK-2,С1Т,TDTN-40000,3,1992,"70,80","14,30","0,50",0.006,,"142,00","0,0001","0,0002","0,0004",0,"0,00","0,12","0,01","11,70","17,60","12,30","14,00","20,00","14,00",1992,"15,00","20,00","1 600,00","0,22","1 500,00","0,24","700,00","0,23","600,00","0,41","900,00","0,30","1 500,00","0,33",1992,"35,30"
satisfactory,20,Dubovyi-Umet,С1Т,TDTN-25000,3,1984,"84,70","8,90","1,65","0,01",,"143,00","0,0003","0,0003","0,005","0,0001","0,00","0,18","0,02","17,00","23,00","16,00","15,00","21,00","15,00",1984,"20,00","12,00","1 300,00","0,20","1 500,00","0,34","1 200,00","0,20","1 000,00","0,36","1 400,00","0,30","1 500,00","0,34",1984,"80,60"
satisfactory,21,Shigony,Т-1,TDTN-16000/110-76-U1,3,1983,"53,80",,"0,32","0,05",,"141,00","0,0002","0,0003","0,0019","0,0003",-,"0,26","0,02","9,00","13,00","9,00","10,00","13,50","10,00",1983,"7,00","40,00","7 500,00","0,20","2 400,00","0,20","7 500,00","0,20","2 300,00","0,25","7 000,00","0,30","2 700,00","0,23",1983,"0,00"
satisfactory,22,Sovhoznaia,Т-1,TDTN-25000/110-U1,3,1980,"72,50",,"0,26","0,01",,"153,00","0,001","0,0002","0,0031","0,0001",-,"0,17","0,02","15,00","23,00","15,00","15,20","23,50","15,60",1980,"27,00","25,00","1 180,00","0,20","1 700,00","0,17","1 700,00","0,20","1 450,00","0,15","1 750,00","0,30","1 600,00","0,14",1980,"0,00"
good,23,Alatyrskaia,Т-1,TDTN-40000/110/35/6-u1,3,1991,72,"27,1","0,52","0,0156","0,16",142,"0,0002","0,0001","0,0014",0,0,"0,366","0,019",,,,"43,5",57,44,1991,22,46,1500,"0,2",9500,"0,4",1250,"0,2",7000,"0,3",1400,"0,3",6000,"0,4",1991,
good,24,Alatyrskaia,Т-1,TDTN-40000/110/35/6-u1,3,1994,78,7,"0,48","0,02","0,22",145,"0,0001","0,0001","0,0006","0,0001","0,00067","0,1","0,004",,,,,,,1994,17,48,1800,"0,2",50000,"0,35",1200,"0,25",18750,"0,45",1000,"0,44",11250,"0,55",1994,
satisfactory,25,Kr.Chetaiskaia,Т-2,TMN-6300/110/35/10,3,1976,70,27,"1,2","0,03","0,18",142,0,"0,0008","0,0261","0,0045","0,00017","0,138","0,005",,,,,,,1976,18,40,755,"0,4",800,"0,37",755,"0,3",6700,"0,3",755,"0,6",8200,"0,3",1976,
satisfactory,26,Morgaushi,Т-1,TDTN-16000/35/10,3,1976,,22,"0,74","0,02",,149,-,"0,0001","0,0018",traces,"0,0001",,,,,,,,,1976,,23,,,1000,,,,1600,,,,1600,,1976,0
satisfactory,27,Krasnoarmeiskaia,Т-1,TDTN-10000/110/10/6,3,,"56,8","9,5","0,45","0,01",,145,-,"0,0001","0,0007",traces,"0,0001",,,,,,,,,,,20,,,1700,,,,1600,,,,1100,,,0
satisfactory,28,Sputneyk,Т-1,TDTN-40000/110/35/10-u1,3,,51,25,"2,97","0,06",,152,-,-,"0,0081",traces,traces,,,,,,,,,,,25,,,710,,,,550,,,,350,,,0
satisfactory,29,Urzhumka,Т-1,TDTN-10000/110/35/6,3,1968,62,15,"0,13","0,003",,149,-,"0,0001","0,0003",traces,-,,,,,,,,,1968,,30,,,400,,,,450,,,,400,,1968,0
satisfactory,30,Novaia,Т-1,TDTM-40000/110/76U1,3,,70,12,"1,8","0,02",,146,-,traces,"0,0039",traces,traces,,,,,,,,,,,28,,,1200,,,,900,,,,700,,,0
satisfactory,31,Komsomolskaia,Т-2,TDTN-160000/110-U1,3,1994,"57,3",12,"0,7","0,018","0,18",145,-,"0,0001","0,0003",traces,traces,"0,126","0,006",0,"29,7","29,73",0,"29,7","29,73",1994,,,2500,"0,54",2900,"0,72",2500,"0,54",2900,"0,72",2500,"0,54",2900,"0,5",1994,
satisfactory,32,Lesnaia,Т-1,TDTN-100000/110/35/10,3,1983,"66,8",16,"0,3","0,0076","0,1",145,-,"0,0001","0,0011","0,0002","0,0001","0,143","0,007",0,"29,7","29,73",0,"29,7","29,73",1983,,,2500,"0,54",2900,"0,72",2500,"0,54",2900,"0,72",2500,"0,54",2900,"0, 6",1983,
satisfactory,33,Lesnaia,Т-2,TDTN-100000/110-79-U1,3,1983,62,"14,3","0,4","0,0057","0,1",140,"0,0017","0,0001","0,0005","0,0001",traces,"0,155","0,006",0,"29,7","29,73",0,"29,7","29,73",1983,,,2500,"0,54",2900,"0,72",2500,"0,54",2900,"0,72",2500,"0,54",2900,"0,7",1983,
satisfactory,34,Agregatnaia,Т-1,TDTN-40/110/35/6,3,1994,"61,80","9,00","0,41","0,01",,"146,00","0,00054","0,000199","0,002156","0,000017","0,00","0,27","0,03","31,00","42,00","31,00","31,10","43,00","31,00",1994,"20,00","10,00","10 000,00","0,20","10 000,00","0,21","10 000,00","0,20","10 000,00","0,28","10 000,00","0,25","10 000,00","0,31",1994,
satisfactory,35,Agregatnaia,Т-2,TDTN-40/110/35/6,3,1996,"63,80","9,50","0,65","0,01",,"143,00","0,000332","0,00018","0,000402","0,000018","0,00","0,27","0,02","48,30","69,80","48,30","48,70","69,50","48,90",1996,"40,00","23,00","1 300,00","0,30","10 000,00","0,52","1 100,00","0,50","10 000,00","0,59","1 200,00","0,50","8 000,00","0,58",1996,
satisfactory,36,Zapadnaia,Т-1,TDTN-40000/110/35/6,3,1968,"64,50","12,00","0,69","0,05",,"143,00","0,000457","0,000055","0,000823",0,"0,00","0,23","0,01","135,00","129,00","129,00","136,00","128,00","137,00",1968,"13,00","20,00","2 600,00","0,24","1 000,00","0,46","2 000,00","0,27","950,00","0,51","1 950,00","0,27","750,00","0,32",1968,
satisfactory,37,Zapadnaia,Т-2,TDTN-40000/110/35/6,3,1966,"62,20","6,70","0,14","0,01",,"144,00","0,000781","0,000147","0,0013",0,"0,00","0,21","0,01","126,00","128,00","180,00","128,00","128,00","129,00",1966,"65,00","38,00","800,00","0,30","1 800,00","0,42","650,00","0,36","2 500,00","0,40","350,00","0,36","2 500,00","0,43",1966,
satisfactory,38,Petrovskaia,Т-1,TDTNG-31500/110/35/6,3,1964,"63,50","5,00","0,71","0,02",,"143,00","0,000797","0,000322","0,002049",0,"0,00","0,23","0,01","330,00","460,00","310,00","335,00","461,00","310,00",1964,"50,00","25,00","340,00","0,54","1 800,00","0,40","1 700,00","0,54","2 800,00","0,50","1 600,00","0,54","2 200,00","0,48",1964,
satisfactory,39,Maianga,Т-1,TMN-6300/110/35/10,3,1983,"78,40",,"1,01","0,01",,"141,00","0,000331","0,000009","0,000587","0,000031","0,00","0,09","0,01","5,40","3,50","4,00","5,00","3,50","3,50",1983,,,"2 200,00","0,23","10 000,00","0,18","2 000,00","0,29","10 000,00","0,22","1 800,00","0,33","10 000,00","0,23",1983,
satisfactory,40,Kormyozhka,Т-1,TDTN-10000/110/35/10,3,1971,"74,00",,"1,14","0,03",,"141,00","0,000536","0,000057","0,001057","0,000088","0,00","0,13","0,02","14,00","9,80","9,80","11,50","8,00","8,00",1971,,,"1 400,00","0,30","5 000,00","0,14","1 270,00","0,40","3 750,00","0,26","1 750,00","0,40","4 750,00","0,19",1971,
satisfactory,41,Cherkaskaia,Т-1,TDTN-16000/110/35/10,3,1979,"49,00",,"4,00","0,04",,"143,00","0,001419","0,000393","0,001729","0,00018","0,00","0,17","0,03","14,20","9,60","9,60","16,00","11,00","10,80",1979,,,"630,00","0,18","275,00","0,40","650,00","0,33","275,00","0,38","800,00","0,33","275,00","0,29",1979,
satisfactory,42,Miloradovka,Т-1,TMTN-6300/110/35/10,3,1978,"59,60",,"9,65","0,05",,"141,00","0,000103","0,000032","0,001991","0,000012","0,00","0,09","0,02","11,80","9,30","9,20","15,50","11,00","11,00",1978,,,"850,00","0,40","1 300,00","0,68","850,00","0,40","1 450,00","0,42","1 000,00","0,50","1 300,00","0,53",1978,
satisfactory,43,Duhovnitckaia,Т-2,TMT-6300/110/35/10,3,1966,"79,00",,"7,50","0,03",,"139,00",,,,,,,,"5,00","3,80","3,80","4,00","3,00","3,00",1966,,,"1 200,00","0,30","1 200,00","0,53","1 600,00","0,30","1 600,00","0,48","1 900,00","0,30","1 900,00","0,41",1966,
satisfactory,44,Orlovgaiskaia,Т-1,TDTN-10000/110,3,1968,"68,00","12,00","2,60","0,02",,"135,00",0.00081,0.000029,0.00003,0.000029,0.000021,"0,12","0,02",,,,,,,1968,"23,00","29,00","3 000,00","0,50","2 800,00","0,59","2 600,00","0,58","2 300,00","0,74","1 700,00","0,70","1 450,00","0,86",1968,
satisfactory,45,Orlovgaiskaia,Т-2,TDTN-10000/110,3,1965,"70,00","9,20","2,10","0,02",,"138,00",0.00075,0.000016,0.00002,0.000027,0.000002,"0,18","0,01",,,,,,,1965,"25,00","30,00","3 500,00","0,60","3 000,00","0,79","2 800,00","0,60","2 500,00","0,80","2 000,00","0,70","1 850,00","0,90",1965,
satisfactory,46,Novouzenskaia,Т-2,TDTN-10000/110,3,1963,"66,00","11,00","2,20","0,03",,"140,00","0,000345","0,000051","0,002246","0,000056","0,00","0,13","0,02",,,,,,,1963,"30,00","40,00","1 450,00","0,50","1 350,00","0,54","1 500,00","0,30","1 460,00","0,42","1 500,00","0,30","1 460,00","0,42",1963,
satisfactory,47,Novouzenskaia,Т-3,TDTN-16000/110,3,1977,"70,00","9,60","2,30","0,02",,"139,00","0,000609","0,000141","0,000423","0,000215","0,00","0,18","0,01",,,,,,,1977,"28,00","34,00","3 500,00","0,30","3 350,00","0,46","4 200,00","0,30","4 050,00","0,42","3 500,00","0,30","3 300,00","0,44",1977,
satisfactory,48,Dergachevskaia,Т-1,TDTNG-25000/110,3,1975,"67,00","10,00","2,20","0,02",,"140,00",0.000013,0.000027,0.000032,0.000045,0.000003,"0,13","0,01",,,,,,,1975,"26,00","38,00","1 550,00","0,50","1 430,00","0,56","1 650,00","0,30","1 490,00","0,46","1 700,00","0,30","1 580,00","0,38",1975,
satisfactory,49,Dergachevskaia,Т-2,TDTN-20000/110,3,1986,"70,00","9,00","2,60","0,02",,"139,00","0,000333","0,000063","0,002456","0,000061","0,00","0,13","0,01",,,,,,,1986,"24,00","27,00","8 000,00","0,20","7 550,00","0,21","8 000,00","0,20","7 500,00","0,22","5 500,00","0,20","5 125,00","0,23",1986,
satisfactory,50,Pereliubskaia,Т-2,TDTN-10000-110,3,1974,"61,00","12,00","0,04","0,00",,"142,00","0,000417","0,000074","0,003794","0,000067","0,00","0,21","0,03",,,,"15,90","16,90","23,30",1974,,"38,00",,,"200,00","0,68",,,"175,00","0,80",,,"287,50","0,70",1974,
satisfactory,51,Ivanteevskaia ,Т-1,TDTN-16000/110-76U1,3,1979,"61,60","13,00",,"0,02",,"147,00","0,000327","0,000119","0,004218","0,000075","0,00","0,16","0,03",,,,"13,00","13,00","17,50",1979,,"48,00",,,"4 000,00","0,20",,,"2 000,00","0,22",,,"2 125,00","0,29",1979,
satisfactory,52,Znamenskaia ,Т-2,TDTN-10000/110-79U1,3,1984,"67,60","11,00",,"0,02",,"143,00","0,00071","0,000574","0,0059","0,000638","0,00","0,13","0,01",,,,"4,30","4,20","7,10",1984,,"40,00",,,"487,50","0,30",,,"300,00","0,40",,,"600,00","0,40",1984,
satisfactory,53,Pugachevskaia,Т-1,TDTN-25000/110-66,3,1975,"66,40","12,70","0,00","0,02",,"144,00","0,000544","0,000187","0,003667","0,000066","0,00","0,28","0,06",,,,"49,80","47,80","66,40",1975,,"27,40",,,"1 000,00","0,33",,,"700,00","0,35",,,"950,00","0,34",1975,
satisfactory,54,Rakhmanovka,Т-1,TDTN-10000/110-U1,3,1992,"67,20","11,00","0,01","0,02",,"142,00","0,000284","0,000041","0,000268","0,000018","0,00","0,10","0,01",,,,"6,50","7,00","9,40",1992,,"20,00",,,"6 000,00","0,22",,,"4 250,00","0,24",,,"5 000,00","0,26",1992,
good,55,Peterka-1,Т-1,TDTN-16000/110,3,1991,"64,00",,"0,75","0,00",,"143,00","0,000274","0,000205","0,000756","0,000066","0,00","0,16","0,02",,,,"10,00","10,00","15,00",1991,,"50,00",,,"500,00","0,81",,,"2 000,00","0,51",,,"1 800,00","0,57",1991,"64,70"
good,56,Semyonovka,Т-2,TDTN-16000/110,3,1982,"64,80",,"0,24","0,06",,"140,00","0,000359","0,00051","0,001724","0,000038","0,00","0,19","0,02",,,,"9,80","9,80","16,30",1982,,"40,00",,,"2 700,00","0,20",,,"2 000,00","0,23",,,"3 000,00","0,30",1982,"32,80"
good,57,Karaman,Т-2,TDTN-10000/110,3,1982,"68,70",,"0,53","0,00",,"141,00","0,00058","0,000041","0,000134","0,000044","0,00","0,10","0,01",,,,"3,72","3,72","6,40",1982,,"30,00",,,"7 500,00","0,20",,,"10 000,00","0,20",,,"10 000,00","0,20",1982,"69,70"
good,58,Pobeda,Т-2,TDTN-16000/110,3,1979,"54,30",,"0,77","0,01",,"145,00","0,000377","0,000025","0,000892","0,00001","0,00","0,08","0,01",,,,"28,00","28,00","34,50",1979,,"39,00",,,"3 800,00","0,19",,,"3 200,00","0,18",,,"3 300,00","0,23",1979,"50,00"
good,59,Rossiia,Т-2,TDTN-16000/110,3,1979,"68,80",,"1,10","0,07",,"145,00","0,000513","0,000152","0,003375","0,000085","0,00","0,18","0,03",,,,"11,00","11,00","16,00",1979,,"35,00",,,"300,00","0,51",,,"2 200,00","0,49",,,"300,00","0,54",1979,"52,60"
good,60,Krasnyi Kut,Т-2,TDTNG-20000/110,3,1985,"56,80",,"1,07","0,02",,"147,00","0,000425","0,000044","0,001225","0,000032","0,00","0,12","0,02",,,,"12,00","12,00","16,00",1985,,"49,00",,,"800,00","0,24",,,"500,00","0,27",,,"600,00","0,29",1985,"50,00"
satisfactory,61,Znamenskaia,С-2-Т,TMTN-6300/110,3,1977,"59,00",-,"1,90","0,02",-,"141,00",0,"0,00016","0,00058",0,"0,00","0,12","0,00",,,,"5,80","8,35","5,90",1977,"20,00","25,00","3 000,00","0,80","3 000,00","0,20","3 000,00","0,30","3 000,00","0,20","3 000,00","0,40","3 000,00","0,20",1977,"49,00"
satisfactory,62,Titovo,С-1-Т,TMTN-6300/110,3,1982,"58,60",-,"2,10","0,02",-,"141,00",0,"0,00013","0,00022",0,"0,00","0,09","0,00",,,,"5,40","7,60","5,20",1982,"30,00","26,00","1 500,00","0,26","10 000,00","0,26","1 600,00","0,26","10 000,00","0,30","1 700,00","0,36","10 000,00","0,27",1982,"61,00"
unsatisfactory,1,Terbuny 110/35/10,Т-1,TDTN,3,,72,24,"0,56","0,001",,,0,"0,00022","0,0017","0,00017",0,"0,14","0,0099",6,"8,25","5,75","8,9","11,6","8,7",,28,20,800,"0,23",20000,"0,185",1200,"0,24",14000,"0,225",1500,"0,34",11000,"0,26",,62
unsatisfactory,2,Terbuny 110/35/10,Т-2,TDTN,3,,70,27,"0,72","0,02",,,0,"0,00012","0,0018","0,00001",0,"0,2","0,013",7,9,7,8,11,"8,5",,19,20,1000,"0,2",2500,"0,249",1000,"0,2",2000,"0,324",1500,"0,2",2200,"0,371",,58
good,3,Volovo 110/35/10,Т-1,TDTN,3,,71,21,"0,23","0,023",,,0,"0,00015","0,00044","0,00001",0,"0,05","0,006","6,2","8,5",6,"5,6","7,6","5,6",,16,20,3000,"0,1",6100,"0,09",2600,"0,15",5900,"0,11",2600,"0,174",5800,"0,11",,"46,7"
satisfactory,4,Volovo 110/35/10,Т-2,TDTN,3,,"54,5",23,"0,59","0,007",,,0,"0,00011","0,00006","0,00001",0,"0,047","0,005","5,7","8,4","5,9","5,4",8,"5,3",,28,13,700,"0,094",3600,"0,35",800,"0,1",4000,"0,35",780,"0,11",4200,"0,21",,"44,5"
unsatisfactory,5,Donskaia 110/35/10,Т-1,TDTN,3,,"71,2",22,"5,36","0,036",,,0,"0,00018","0,0029","0,00013",0,"0,23","0,0071","34,2","51,6","34,8",30,45,30,,20,20,2900,"0,2",1023,"0,18",3000,"0,2",1136,"0,22",3000,"0,25",1136,"0,185",,44
unsatisfactory,6,Donskaia 110/35/10,Т-2,TDTN,3,,54,26,"7,7","0,063",,,0,"0,00027","0,0016","0,00025",0,"0,22","0,014",22,"33,8","22,5","18,2",27,"18,1",,14,15,4000,"0,29",780,"0,286",2500,"0,31",710,"0,34",2200,"0,295",750,"0,256",,54
satisfactory,7,Dolgorukovo 110/35/10,Т-1,TMT,3,,78,19,"1,31","0,044",,,0,"0,00014","0,0007","0,00011",0,"0,11","0,007",8,"11,6",8,"8,5","12,4","8,5",,24,20,1700,"0,37",8000,"0,291",1400,"0,37",5000,"0,37",1000,"0,36",5000,"0,387",,54
satisfactory,8,Dolgorukovo 110/35/10,Т-2,TDTN,3,,78,25,"0,26","0,035",,,0,"0,00011","0,00096","0,00005",0,"0,16","0,006",8,12,8,"8,8","12,4","8,8",,23,14,1770,"0,4",8200,"0,195",2100,"0,4",8800,"0,2",2500,"0,4",12000,"0,2",,63
unsatisfactory,9,Gorohovskaia 110/35/10,Т-1,TDTN,3,,73,27,"2,54","0,05",,,0,"0,00019","0,0021","0,0001",0,"0,17","0,021",10,14,10,16,24,16,,30,29,1200,"0,2",800,"0,257",1300,"0,2",500,"0,3",1400,"0,2",500,"0,356",,44
unsatisfactory,10,Gorohovskaia 110/35/10,Т-2,TDTN,3,,"67,8",24,"0,57","0,01",,,0,"0,00013","0,0016","0,00013",0,"0,078","0,009",10,15,10,"12,8",19,"12,8",,26,14,1900,"0,14",26000,"0,263",1800,"0,2",17000,"0,297",1800,"0,23",16000,"0,307",,46
unsatisfactory,11,Izmalkovo 110/35/10,Т-1,TDTN,3,,76,15,"0,23","0,026",,,0,"0,00013","0,0007","0,00001",0,"0,15","0,0088","18,2","25,4","18,2","6,8","9,5","6,8",,15,20,2000,"0,1",7800,"0,179",1600,"0,1",5600,"0,316",1900,"0,1",9200,"0,271",,"64,2"
good,12,Izmalkovo 110/35/10,Т-2,TDTN,3,,64,15,"0,16","0,001",,,0,"0,00009","0,00013","0,00005",0,"0,075","0,0073","19,7","27,2","19,7",8,12,"8,3",,20,17,1600,"0,2",24800,"0,194",1600,"0,2",21900,"0,192",1800,"0,28",22000,"0,17",,"59,5"
satisfactory,13,Naberezhnoe 110/35/10,Т-1,TMT,3,,71,18,"1,28","0,057",,,0,"0,00011","0,0028","0,00001",0,"0,23","0,0067",11,16,11,12,18,"12,8",,14,30,2500,"0,3",3500,"0,37",1600,"0,3",2200,"0,47",1900,"0,4",2200,"0,39",,46
satisfactory,14,Naberezhnoe 110/35/10,Т-2,TDTN,3,,54,16,"0,23","0,006",,,0,"0,00014","0,00067","0,00004",0,"0,13","0,004",10,15,10,"9,5",13,9,,14,12,1600,"0,145",35500,"0,18",1600,"0,395",50300,"0,21",1800,"0,26",23700,"0,24",,"81,6"
good,15,TCementnaia,Т1,TDTN-63000,3,,79,"12,6","2,6","0,027",,,0,"0,0002","0,005","0,00019",0,"0,24","0,018",,,,54,74,54,,,,,,533,,,,2887,0,,,4441,,,62
good,16,Novaia Derevnia,Т1,TDTN-10000,3,,72,18,"0,19","0,05",,,0,"0,0001","0,00027",0,0,"0,11","0,0091",,,,"1,66","2,6","1,66",,,,,,8000,"1,57",,,3000,"1,41",,,3000,"4,3",,49
satisfactory,17,Verbilovo,Т1,TDTN-10000,3,,74,15,"1,16","0,023",,,0,"0,0001","0,0013","0,00001",0,"0,17","0,0092",,,,28,41,28,,,,,,437,"1,27",,,513,"1,87",,,544,"1,9",,53
satisfactory,18,Bugor,Т1,TDTNG-15000,3,,64,"21,1","0,33","0,02",,,"0,002","0,0008","0,0015","0,00048",0,"0,33","0,028",,,,41,54,41,,,,,,6973,"0,38",,,4441,"0,2",,,4811,"0,51",,61
satisfactory,19,Kazinka,Т1,TDTN-16000,3,,"61,6",30,"0,65","0,032",,,0,"0,00014","0,0032","0,00001",0,"0,17","0,01",,,,,,,,,,,,,,,,,,,,,,,49
satisfactory,20,Dobrinka,Т1,TDTN-16000,3,,"65,2",23,"1,89","0,064",,,"0,0004","0,00017","0,006","0,00002",0,"0,21","0,026",,,,7,11,7,,,,,,1350,"0,49",,,1170,"0,53",,,1280,"0,38",,46
satisfactory,21,KHvorostianka,Т1,TDTN-10000,3,,"72,4","9,4","0,4","0,014",,,0,"0,00014","0,0006","0,00001",0,"0,2","0,0098",,,,"1,8","2,4","1,8",,,,,,1500,,,,,,,,2200,,,53
good,22,Usman,Т1,TDTN-16000,3,,"75,6","14,1","0,74","0,032",,,0,"0,00017","0,0012","0,00003",0,"0,11","0,0082",,,,,,,,,,,,2700,"0,35",,,3000,"0,41",,,2000,"0,34",,57
satisfactory,23,Nikolskaia,Т1,TMTN-6300,3,,48,26,"2,96","0,065",,,0,"0,00013","0,0019","0,00003",0,"0,13","0,01",,,,,,,,,,,,459,,,,429,,,,527,,,49
satisfactory,24,Aksai,Т1,TDTN-10000,3,,76,27,"0,21","0,0001",,,0,"0,00017","0,0039","0,00005",0,"0,13","0,0093",,,,25,47,25,,,,,,1466,,,,1591,,,,1258,,,51
good,25,Dobroe,Т1,TDTN-16000,3,,"70,6",18,"0,5","0,03",,,"0,00013","0,00015","0,0024","0,00001",0,"0,14","0,017",,,,,,,,,,,,725,,,,1258,,,,1369,,,50
satisfactory,26,Verkhniaia Matrenka,Т1,TMTN-6300,3,,76,13,3,"0,021",,,0,"0,00013","0,00085","0,00003",0,"0,23","0,0086",,,,,,,,,,,,1355,,,,1150,,,,2000,,,42
unsatisfactory,27,110/35/10 Novopolevo,Т-1,TDTN-16000/110-U1,3,,74,11,"1,2","0,007",,,0,"0,00022","0,00051","0,000011","0,000116","0,136","0,001","24,5",30,24,31,"37,5",32,,15,40,1000,"0,2",1300,"0,25",1000,"0,2",1300,"0,22",1000,"0,2",1300,"0,22",,0
good,28,110/35/10 Maloarhangelskaia,Т-1,TDTN-10000/110-76U1,3,,72,16,"1,7","0,024",,,0,"0,00019","0,0021","0,000042","0,0002","0,149","0,015",17,"24,2","17,3","19,5",26,"19,5",,16,45,1500,"0,2",1000,"0,1",1500,"0,19",1800,"0,1",1500,"0,19",1500,"0,1",,0
unsatisfactory,29,110/35/10 Kulikovskaia,Т-1,TDTN-10000/110-76U1,3,,78,8,"3,3","0,01",,,0,"0,00013","0,00074","0,000009","0,000026","0,144","0,0019","10,2","15,2","10,6",16,20,14,,0,45,800,"0,4",1500,"0,25",1000,"0,4",1500,"0,25",1500,"0,25",1500,"0,2",,0
unsatisfactory,30,110/35/10 Naryshkino,Т-2,TDTN-10000/110-76U1,3,,71,10,"2,9","0,019",,,0,"0,00032","0,0022","0,000008","0,00069","0,248","0,019","14,2",20,"14,4",30,39,30,,0,30,3000,,900,"0,2",3000,,900,"0,2",3000,,900,"0,3",,0
unsatisfactory,31,110/35/10 Kolpny,Т-1,TDTN-16000/110-U1,3,,40,12,"1,6","0,018",,,0,"0,0002","0,0016","0,00001",0,"0,1655","0,0047",,,,22,"26,5","22,5",,29,20,1400,"0,34",1000,"0,18",1400,"0,34",1000,"0,28",1500,"0,44",3000,"0,25",,"37,3"
unsatisfactory,32,110/35/10 Kolpny,Т-2,TDTN-10000/110-U1,3,,62,9,"1,7","0,033",,,0,"0,00015","0,001","0,000004","0,000013","0,133","0,001",,,,18,"22,5",16,,45,20,750,"0,53",750,"0,2",1000,"0,53",1000,"0,52",1000,"0,52",1000,"0,3",,"29,3"
unsatisfactory,33,110/35/10 Dolgoe,Т-1,TDTN-16000/110-66U1,3,,42,"8,7","2,6","0,025",,,0,"0,0001","0,0005",0,"0,00001","0,101","0,0276",,,,21,28,23,,29,20,1400,"0,3",1000,"0,18",1400,"0,34",1000,"0,21",1500,"0,43",3000,"0,2",,44
unsatisfactory,34,110/35/10 Dolgoe,Т-2,TDTN-10000/110U1,3,,51,11,"3,1","0,018",,,0,"0,0002","0,0009",0,0,"0,1776","0,0047",,,,21,"28,5","21,5",,45,20,750,"0,53",700,"0,25",1000,"0,53",1300,"0,3",1000,"0,51",1300,"0,28",,59
satisfactory,35,110/35/10 Novosergievka,Т-2,TDTN-10000/110,3,,"51,4","8,2","9,6","0,037",,,"0,0008","0,00014","0,00062","0,000029","0,000048","0,0568","0,00671",,,,9,"12,5",10,,20,25,3000,"0,12",3000,"0,3",3000,"0,1",3000,"0,25",3000,"0,2",1500,"0,35",,"51,2"
unserviceable,36,110/35/10 Bolhov,Т-1,TDTN-10000/110,3,,"51,4","14,2","10,1","0,08",,,0,"0,000001","0,00005",0,0,"0,302","0,001",,,,"8,3","13,5","8,1",,40,10,1000,"0,52",800,"0,55",2500,"0,23",800,"0,36",3000,"0,13",800,"0,3",,51
unsatisfactory,37,110/35/10 Bolhov,Т-2,TDTN-10000/110,3,,51,12,"12,2","0,042",,,0,"0,00047","0,005","0,00008",0,"0,481","0,0485",,,,"25,5",36,"25,5",,20,30,800,"0,1",600,"0,4",1200,"0,1",600,"0,6",1200,"0,1",600,1,,51
unsatisfactory,38,110/35/10 Kommash,Т-2,TDTN-16000/110,3,,"51,2",16,"9,3","0,05",,,0,"0,00025","0,00538","0,000058",0,"0,274","0,264",,,,"37,5","52,5",33,,39,20,500,"0,61",1300,"0,6",900,"0,54",1300,"1,8",1000,"0,5",1300,1,,"51,4"
satisfactory,39,Prechistoe,Т-1,TDTN-10000/ 110,3,,"66,3","1,1219","0,6","0,014","0,537",,0,"0,00003","0,00012",0,"0,00001","0,06394","0,00385","5,5","5,5","7,7","7,8","7,8",11,,10,35,4300,"0,14",27700,"0,11",3100,"0,15",13000,"0,1",3800,"0,27",13000,"0,1",,54
unserviceable,40,Prechistoe,Т-2,TDTN-10000/110,3,,70,"1,07167","0,9","0,018","0,23",,0,"0,00004","0,00026","0,00007","0,00052","0,11791","0,00717","5,5","5,5","7,7","11,8","12,4","15,5",,40,29,3000,"0,1",24000,"0,2",2500,"0,1",12000,"0,12",3000,"0,1",10400,"0,12",,40
unsatisfactory,41,Abbakumtcevo,Т-1,TDTN-10000/110,3,,"68,3","2,6466","0,4","0,014","0,266",,0,"0,00003",0,0,"0,00001","0,08315","0,00492",,,,"6,6","6,4","8,4",,20,20,3270,"0,1",20200,"0,198",3900,"0,13",18900,"0,185",3420,"0,2",25600,"0,2",,"67,3"
unsatisfactory,42,Abbakumtcevo,Т-2,TDTN-10000/110,3,,66,"1,7576","0,6","0,02","0,196",,"0,0004","0,00009","0,00011","0,00001","0,00003","0,1394","0,0085",,,,12,"12,1","15,75",,20,20,3330,"0,1",29000,"0,161",7640,"0,1",17000,"0,162",7260,"0,2",16000,"0,191",,"52,3"
satisfactory,43,Pereslavl,Т-1,TDTN-25000/110/35/6,3,,,"2,1","0,01","0,01","0,28",,0,"0,00001","0,00008",0,0,"0,01","0,00126",62,43,43,59,40,43,,60,20,66,"0,6",18070,"0,25",1000,"0,4",15500,"0,26",550,"0,4",12800,"0,32",,"34,3"
satisfactory,44,Pereslavl,Т-2,TDTN-25000/110/35/6,3,,,"3,3","0,2","0,01","0,226",,0,"0,00001","0,00002","0,00002",0,"0,01678","0,00098",,,,"0,25","0,16","0,16",,34,24,4733,"0,32",125000,"0,21",3386,"0,24",10360,"0,25",2636,"0,35",85300,"0,29",,"64,5"
satisfactory,45,Lom,Т-1,TDTN-10000/110/35/10,3,,"67,2",7,"0,56","0,018","0,168",,0,"0,0005","0,0003","0,0001",0,"0,038","0,0139","11,2","10,6",21,9,"8,68","12,8",,42,26,4500,"0,1",4000,"0,17",3000,"0,1",3000,"0,18",3500,"0,13",4000,"0,18",,"62,8"
satisfactory,46,Lom,Т-2,TDTN-10000/110/35/10,3,,"66,8",6,"0,92","0,018","0,184",,0,"0,0001","0,0003","0,0001","0,0001","0,0014","0,0211","6,2",7,"9,5","6,96","7,5","10,3",,30,24,4600,"0,1",13000,"0,15",5800,"0,1",12000,"0,24",5700,"0,2",12000,"0,29",,68
satisfactory,47,Levoberezhnaia,Т-1,TDTN-16000/110/35/6,3,,"53,2",8,"1,3","0,048","0,034",,"0,0064","0,0037","0,0004","0,002","0,0008","0,1157","0,0216",32,25,"39,6","7,2","7,9","10,5",,25,"36,5",8500,"0,21",2200,"0,175",7250,"0,19",2450,"0,15",7000,"0,2",2250,"0,1",,"62,4"
satisfactory,48,Levoberezhnaia,Т-2,TDTN-16000/110/35/6,3,,"69,2",6,"1,26","0,022","0,035",,"0,0043","0,004","0,0031","0,0002","0,0005","0,0856","0,0194","19,5","20,5","27,5",20,21,28,,2,35,12000,"0,2",5500,"0,1",20000,"0,22",55000,"0,12",20000,"0,2",55000,"0,104",,"51,2"
good,49,Vostochnaia,Т-2,TDTN-25000/110/35/6,3,,"81,6",3,"1,54","0,015","0,258",,"0,0005","0,0001","0,0007","0,0001","0,0009","0,0007","0,0001",26,25,"23,5",26,30,37,,10,"36,5",8000,"0,18",50000,"0,1",4000,"0,15",60000,"0,11",6500,"0,28",60000,"0,19",,"81,6"
satisfactory,50,Zalese,Т-2,TDTN-10000/110/35/10,3,,"82,8",12,"0,2","0,022","0,124",,0,"0,0009","0,0013","0,0011","0,0009","0,0037","0,0005","6,7","6,5","9,2","6,8","7,5","10,2",,45,26,2400,"0,1",18750,"0,16",2000,"0,14",18750,"0,13",8000,"0,19",25000,"0,2",,"59,6"
good,51,MEZ,Т-1-25000,TDTN-25000/110/35/6,3,,"80,1",,"0,5","0,008",,,"0,00142","0,00018","0,00009","0,00015","0,00014","0,186","0,00068","41,5","57,8","40,5",38,55,37,,33,33,4960,"0,51",10000,"0,35",5300,"0,59",10000,"0,42",5800,"0,67",10000,"0,57",,"66,6"
satisfactory,52,Kamenka,Т-2-16000,TDTN-16000/110/35/10,3,,"62,8",,"0,7","0,006",,,"0,00133","0,00007","0,00014","0,0011","0,00003","0,002","0,00081","7,25","9,875","7,125",10,"12,4","9,7",,26,30,3500,"0,23",4170,"0,2",3000,"0,25",3150,"0,23",3000,"0,26",3670,"0,23",,"55,2"
good,53,Podgornoe raionnaia,Т-2-16000,TDTN-16000/110/35/10,3,,"62,2",,"0,43","0,0078",,,"0,0074","0,0009","0,0002","0,0001","0,0001","0,0976","0,0296",7,"9,5",7,"7,03","9,5",7,,21,14,1000,"0,23",6000,"0,1",560,"0,26",6000,"0,1",560,"0,36",6000,"0,15",,"60,2"
unsatisfactory,54,Ostrogozhsk,Т-2-40500,TDTNG-40500/110/35/6,3,,67,,"1,5","0,18",,,"0,0001","0,00035","0,0001","0,00009","0,00002","0,001","0,00574",149,190,"142,5",142,"190,5","147,5",,36,5,500,"0,3",1340,"0,46",550,"0,24",1730,"0,46",590,"0,2",960,"0,51",,"66,6"
good,55,Kamenka 110/35/10 kV,Т-1,TDTN-10000/110,3,,71,,"0,08","0,01",,,,"0,0002","0,0001",,"0,0002","0,16","0,07","14,5","20,5","14,5","4,5","6,5","4,5",,29,22,5000,"0,17",10000,"0,17",4500,"0,18",10000,"0,18",4200,"0,25",10000,"0,19",,82
satisfactory,56,Kamenka 110/35/10 kV,Т-2,TDTN-10000/110,3,,83,,"0,075","0,01",,,,"0,0006","0,004","0,0001","0,005","0,13",,"7,125","9,875","7,125",10,"12,5",10,,33,18,570,"0,54",6000,"0,21",770,"0,46",5000,"0,24",800,"0,62",4500,"0,32",,73
good,57,Arhangelskoe 110/35/10 kV,Т-1,TDTN-10000/110,3,,82,29,"0,6","0,01",,,,"0,00035","0,0016",,"0,001","0,18",,"18,7","26,2","18,7",8,11,8,,21,29,1000,"0,2",5500,"0,3",1100,"0,2",4000,"0,2",1000,"0,3",5000,"0,2",,79
good,58,Arhangelskoe 110/35/10 kV,Т-2,TDTN-10000/110,3,,78,22,"0,1","0,003",,,,"0,0002","0,00014",,"0,0001","0,11",,"18,2","27,6","18,2",11,16,11,,26,24,1010,"0,278",10000,"0,3",1500,"0,31",10000,"0,2",1350,"0,407",10000,"0,2",,71
good,59,Shchuche 110/35/10 kV,Т-1,TMTN-6300/110,3,,50,19,"0,15","0,005",,,,"0,00014","0,00014",,"0,0001","0,06",,"8,9","11,9","8,9","3,2","5,4","3,1",,24,30,2700,"0,256",10000,"0,23",2400,"0,3",10000,"0,25",2100,"0,3",10000,"0,24",,50
satisfactory,60,Shchuche 110/35/10 kV,Т-2,TMT-6300/110,3,,50,"21,9",1,"0,02",,,,"0,00016","0,0007",,,"0,11",,"11,1","15,6","11,1",5,7,"5,2",,19,15,1250,"0,3",4000,"0,32",1400,"0,3",3500,"0,38",1200,"0,3",2000,"0,43",,64
good,61,Kalach-1,Т-1,TDTN-25000/110/35/10,3,,59,23,"0,94","0,019",,,,"0,00018","0,00022",,,,,,,,,,,,26,19,2100,"0,287",8000,"0,305",2800,"0,29",4000,"0,22",1800,"0,28",2900,"0,34",,69
good,62,Kalach-1,Т-2,TDTN-25000/110/35/10,3,,68,20,"0,51","0,0098",,,,"0,00028","0,00039",,,,,,,,,,,,14,23,3200,"0,209",10000,"0,22",3300,"0,21",4500,"0,28",2500,"0,2",2800,"0,33",,72
good,63,Kozino,Т-1,TDTN-10000,3,,60,"0,0016","2,3","0,032",,,,,,,,"0,058","0,017","14,9","21,6","14,9","15,6","20,5","15,6",,,,700,"0,4",1000,"0,4",7000,"0,4",1000,"0,4",800,"0,4",1000,"0,35",,72
no data,64,Kozino,Т-2,TDTN-10000,3,,57,"0,0021","0,4","0,056",,,,"0,00014",,,,"0,3","0,0077",,,,,,,,,,1500,"0,3",1000,"0,7",1500,"0,3",1000,"0,8",1000,"0,3",1000,"0,8",,57
good,65,Karernaia,Т-1,TDTN-16000,3,,71,"0,0012","0,2","0,032",,,,"0,00023","0,00022",,"0,00033","0,12","0,0077",,,,,,,,,,800,"0,4",1500,"0,75",800,"0,5",1500,"0,75",600,"0,5",1000,"0,8",,52
satisfactory,66,Gornaia,Т-1,TDTN-25000,3,,73,19,"0,5","0,01",,,"0,000246",0,"0,0013",0,"0,000273","0,1408","0,00589",,,,,,,,,,1200,"0,18",1500,"0,5",800,"0,2",1500,"0,6",1000,"0,23",1500,"0,7",,43
satisfactory,67,Gornaia,Т-2,TDTN-25000,3,,81,13,"0,53","0,02",,,"0,000291",0,"0,0018",0,"0,000335","0,1319","0,00559",,,,,,,,,,1500,"0,37",1500,"0,8",1000,"0,37",1500,"0,8",1000,"0,55",1500,"0,9",,58
satisfactory,68,Dorogobuzh-1,Т-1,TDTN-16000,3,,40,25,"0,7","0,01",,,"0,000169",0,"0,000427",0,0,"0,07907","0,003521",,,,,,,,,,3000,"0,33",1500,"0,6",3000,"0,33",1500,"0,5",1500,"0,33",1500,"0,5",,53
satisfactory,69,Roslavl,Т-1,TDTN-40000,3,,75,"12,7","0,35","0,03",,,,,"0,00145",,,"0,16108","0,01068",,,,,,,,5,22,3536,"0,1",5800,"0,12",2516,"0,13",2900,"0,17",3224,"0,17",3600,"0,17",,80
unsatisfactory,70,Roslavl,Т-2,TDTN-25000,3,,63,"12,4","1,1","0,04",,,,,"0,00037",,,"0,27386","0,01225",,,,,,,,26,10,700,"0,25",2000,"0,85",800,"0,2",1800,"0,6",900,"0,2",1800,"0,8",,71
satisfactory,71,110 kV Monastyrshchina,Т-1,TDTN-10000,3,,70,"10,6","0,59","0,02",,,,,"0,00095",,,"0,10313","0,00559",,,,,,,,15,18,1000,"0,34",6250,"0,23",800,"0,29",4250,"0,29",900,"0,23",3750,"0,27",,68
satisfactory,72,Viazma-1,т-1,TDTN-40000/110/35/10,3,,68,,"1,3","0,036",,,"0,0011","0,001","0,0059",,"0,0021","0,13","0,011","63,5","92,5","63,5",,,,,44,40,3000,"0,52",1500,"0,65",1000,"0,76",1000,"0,71",1500,"0,43",1000,"0,75",,50
satisfactory,73,Viazma-1,т-2,TDTN-40000/110/35/10,3,,70,,"0,8","0,03",,,,"0,0019","0,0042",,"0,0014","0,15","0,0073","45,6","67,4","45,6",,,,,49,40,1000,"0,25",1250,"0,79",1000,"0,25",1250,"0,8",1000,"0,3",1250,"0,81",,52
good,74,Tumanovo,т-2,TMTN-6300/110/35/10,3,,75,"0,002","1,7","0,019",,,,,"0,0012",,,"0,12","0,015","18,1","24,2","17,7",,,,,25,30,3000,"0,2",6000,"0,36",3000,"0,2",5000,"0,4",3000,"0,2",5000,"0,38",,50
satisfactory,75,Rudnaia,1Т,TDTN -31500,3,,40,,,"0,016",,,"0,000159","0,000218","0,001641","0,000255",0,"0,050343",0,,,,630,886,640,,40,53,920,"0,2",2500,"0,36",720,"0,2",3000,"0,31",600,"0,1",3000,"0,33",,29
satisfactory,76,Rudnaia,2Т,TDTN -31500,3,,86,,,"0,012",,,"0,000533","0,000275","0,001155","0,000166",0,"0,125957",0,560,760,550,570,784,556,,32,20,,"0,7",3000,"0,4",410,"0,4",4000,"0,36","4000,3",,2400,"0,31",,70
good,77,Troitckaia,2Т,TDTN -10000,3,,81,,,"0,019",,,"0,000677","0,000091","0,000495",0,0,"0,03999",0,,,,"57,4","74,4",58,,25,15,850,"0,3",1000,"0,28",650,"0,3",900,"0,3",600,"0,3",1200,"0,32",,55
good,78,R.Budy,Т-1,TDTN-10000,3,,63,,,"0,11",,,0,"0,000076","0,000029",0,"0,000029","0,028827",0,,,,,,,,,,,,10000,"0,24",,,10000,"0,28",,,10000,"0,5",,61
good,79,Oboian,Т-1,TDTN-16000,3,,54,,,"0,16",,,"0,005989","0,000085","0,001051","0,000017","0,000002","0,050154","0,007831",,,,,,,,,,,,2000,"0,2",,,2200,"0,2",,,2000,"0,9",,42
satisfactory,80,Oboian,Т-2,TDTN-25000,3,,53,,,"0,14",,,0,"0,000167","0,000352","0,000089",0,"0,090502","0,004878",,,,,,,,,,,,10000,"0,24",,,10000,"0,3",,,10000,"0,9",,48
unsatisfactory,81,Kastornoe,1Т,TDTN-15000,3,,77,,"0,9","0,03",,,"0,001022","0,000217","0,001804","0,000099",0,"0,079532","0,005365",86,127,87,95,132,97,,27,40,800,"0,6",290,"1,1",600,"0,5",200,"1,4",600,"0,5",210,"1,4",,72
good,82,Kshen,1Т,TDTN-10000,3,,78,,"0,9","0,05",,,"0,001163","0,000173","0,000804","0,000069",0,"0,042492","0,006138",63,81,66,65,85,67,,25,29,800,"0,3",800,"0,4",1700,"0,4",1600,"0,5",1600,"0,4",1600,"0,5",,75
unsatisfactory,83,Gorshechnoe,1Т,TDTN-10000,3,,72,,"0,8","0,05",,,"0,000989","0,000266","0,001946","0,000104","0,000003","0,292859","0,010929",52,78,54,56,84,57,,40,26,630,"0,4",1200,"0,7",1120,"0,7",1200,"0,8",1300,"0,5",1000,"0,8",,75
good,84,Medvenka,1Т,TDTN 10000,3,,"87,2","2,2","0,9","0,034","0,25",,"0,0011","0,00014","0,0048",0,0,"0,106","0,017","6,5","6,5","9,5",,,,,28,35,2600,"0,71",1800,"0,8",2200,"0,71",1600,"0,8",2400,"0,8",1600,"0,8",,
good,85,Razinkovo,2Т,TMTN 6300,3,,70,"2,3","0,06","0,028","0,3",,"0,0018","0,00017","0,0016",0,0,"0,033","0,004",14,14,"20,32",,,,,14,21,3000,"0,3",2400,"0,3",2400,"0,3",2200,"0,3",3000,"0,3",2500,"0,3",,
good,86,Besedino,1Т,TMTN 6300,3,,"78,8","8,7","1,5","0,017","0,2",,"0,0011","0,00014","0,00074",0,0,"0,058","0,005","13,5","13,5","18,5",,,,,35,18,1500,"0,3",1800,"0,3",1950,"0,3",2000,"0,3",1850,"0,3",1600,"0,3",,
good,87,Zhuriatino,1Т,"TMTN-6,3",3,,"49,2",,,"0,01",,,"0,000364","0,000113","0,000033","0,000002","0,000008","0,026616","0,001684","16,8","26,4","16,8",,,,,,38,,,5750,"0,14",,,4750,"0,14",,,4500,"0,14",,"49,8"
good,88,8-Martha,1Т,"TMTN-6,3",3,,44,,,"0,013",,,"0,000276","0,000115","0,000301","0,000012","0,000019","0,024172","0,04551","32,8",44,"31,2",,,,,,29,,,7750,"0,11",,,6250,"0,15",,,4750,"0,33",,"40,2"
good,89,KonyshevkaTDTN-16,1Т,TDTN-16,3,,50,,,"0,03",,,"0,008192","0,00106","0,000867",0,"0,000077","0,083224","0,010332",64,84,64,,,,,,34,,,50000,"0,14",,,50000,"0,17",,,50000,"0,17",,"48,2"
no data,90,110/35/10 kV Ilinskoe ,Т-1,TDTN 10000 110/35/10,3,,78,27,,"0,04","0,24",,0,"0,00031",0,0,0,"0,19","0,003","7,3","7,3","10,5",9,"8,8",12,,,,3000,"0,13",3000,"0,195",3000,"0,1",3000,"0,207",3000,"0,18",3000,"0,22",,
no data,91,110/35/10 kV Ilinskoe ,Т-2,TDTN 10000 110/35/10,3,,76,10,,"0,013","0,19",,0,0,0,0,0,"0,04","0,002","7,2",7,10,7,"6,8",9,,,,3000,"0,15",3000,"0,211",3000,"0,2",3000,"0,222",3000,"0,19",3000,"0,263",,
no data,92,110/35/10 kV  Makarev-1 ,Т-1,TDTN 10000 110/35/10,3,,"76,8",17,,"0,028","0,18",,0,0,"0,00081","0,00016",0,"0,14","0,007",14,14,21,28,28,42,,,,2200,"0,1",3000,"0,407",1600,"0,4",3000,"0,376",1600,"0,2",3000,"0,338",,"52,4"
no data,93,110/35/10 kV  Makarev-1 ,Т-2,TDTN 10000 110/35/10,3,,"72,8",30,,"0,02","0,17",,0,"0,00028","0,0001",0,0,"0,1","0,008",10,"9,7",11,10,10,14,,,,2000,"0,27",1000,"0,259",1300,"0,39",500,"0,314",1600,"0,42",300,"0,46",,"53,2"
no data,94,110/35/10 kV   Kadyi,Т-1,TDTN 10000 110/35/10,3,,"58,4",18,,"0,019","0,19",,0,0,"0,00054",0,0,"0,08","0,007",11,11,15,15,15,21,,,,3000,"0,21",1000,"0,18",3000,"0,37",750,"0,198",3000,"0,39",1500,"0,218",,"38,4"
no data,95,110/35/10 kV   Kadyi,Т-2,TDTN 10000 110/35/10,3,,"78,8",27,,"0,019","0,24",,0,0,"0,0019",0,0,"0,08","0,007","6,5","6,5","9,8","7,5","7,5","11,5",,,,2800,"0,3",1000,"0,208",1800,"0,4",1000,"0,211",2000,"0,5",750,"0,232",,"56,6"
good,96,110/35/10 kV VOSTOCHNAIA - 2,Т-1,TDTN-25000/110-68U1,3,,70,,"0,6","0,003",,,,,"0,002",,,"0,11","0,013",,,,"20,2","19,5",22,,,20,3000,"0,2",3000,"0,22",3000,"0,15",3000,"0,24",3000,"0,34",3000,"0,35",,46
unsatisfactory,97,110/35/10 kV VOSTOCHNAIA - 2,Т-2,TDTN-25000/110-68U1,3,,70,"14,6","3,03","0,025",,,,"0,00035","0,015",,,"0,3","0,03",40,56,38,52,74,50,,,18,3000,"0,25",788,"0,676",3000,"0,25",756,"0,55",3000,"0,44",904,"0,672",,47
good,98,110/10/6 kV CENTRALNAIa,Т-1,TDTN-25000/110-U1,3,,67,,,"0,017",,,,,"0,0051",,,"0,41","0,019",,,,38,52,39,,,10,3000,"0,25",1500,"0,18",3000,"0,25",700,"0,18",3000,"0,44",800,"0,2",,59
good,99,110/10/6 kV CENTRALNAIa,Т-2,TDTN-25000/110-U1,3,,70,,,"0,005",,,"0,013","0,0019","0,0023",,,"0,1","0,04",,,,"25,7","36,4","25,2",,,12,3000,"0,16",10000,"0,1",3000,"0,16",10000,"0,1",3000,"0,37",10000,"0,13",,70
good,100,110/35/6 kV AEROPORT,Т-1,TDTN-16000/110-U1,3,,70,,,"0,002",,,,"0,00015","0,00053",,,"0,06","0,0055",,,,"30,5","31,5","28,1",,,15,3000,"0,25",9000,"0,11",3000,"0,35",6000,"0,1",3000,"0,25",3000,"0,13",,66
good,101,110/35/6 kV AEROPORT,Т-2,TDTN-16000/110-U1,3,,70,,,"0,014",,,,"0,00015","0,00035",,,"0,05","0,0062",,,,63,"85,6","60,9",,,20,3000,"0,22",1800,"0,28",3000,"0,25",1800,"0,3",3000,"0,28",1600,"0,3",,70
unserviceable,102,110/35/6 kV Sharia (r),Т-1,TDTN-20000/110,3,,70,24,"7,94","0,108","0,3",,0,0,"0,012",0,0,"0,31","0,023",199,265,193,"275,2","391,7","277,2",,41,30,310,"0,7",500,"0,48",450,"0,8",500,"0,48",350,"0,7",600,"0,43",,51
unsatisfactory,103,110/35/6 kV Sharia (r),Т-2,TDTN-25000/110-76 U1,3,,56,"16,2","0,15",0,0,,0,"0,001","0,014","0,0021",0,"0,17","0,014","30,5","44,5","30,5","38,8","57,16","38,09",,34,31,1400,"0,2",8000,"0,23",1350,"0,23",5500,"0,24",1700,"0,37",6000,"0,32",,"36,3"
satisfactory,104,110/35/10 kV Pyshchug,Т-1,TMTN- 6300,3,,70,6,"0,79","0,002","0,19",,0,"0,0027","0,0037",0,0,"0,07","0,003","10,4","16,2","10,5","12,7",12,"17,85",,25,23,11000,"0,2",10000,"0,24",9500,"0,22",10000,"0,26",10000,"0,3",10000,"0,25",,70
satisfactory,105,110/35/10 kV Pyshchug ,Т-2,TMTN- 6300,3,,70,16,"0,15","0,002","0,17",,0,"0,001",0,0,0,"0,007","0,0044","10,1","14,9","10,1",12,"11,25","17,25",,25,23,11000,2,10000,"0,25",9500,"0,22",10000,"0,27",10000,"0,3",10000,"0,23",,70
unserviceable,106,110/35/10 kV Pavino,Т-2,TMTN- 6300,3,,"52,7",22,"4,09","0,03",0,,0,"0,00047","0,0024",0,"0,0045","0,13","0,007","11,9","17,1",12,"14,25",15,"21,75",,10,8,5000,"0,14",700,"0,54",5000,"0,23",600,"0,63",3000,"0,22",1000,"0,53",,"68,7"
satisfactory,107,110/35/10 kV Vokhma,Т-1,TMTN- 6300,3,,70,20,"0,39","0,005","0,15",,0,"0,0026",0,0,0,"0,06","0,008","9,98","14,5","9,97",15,"14,5",20,,15,20,3000,"0,22",745,"1,5",3000,"0,22",712,"1,4",3000,"0,215",735,"1,4",,56
satisfactory,108,110/35/10 kV Algasovskaia,Т-1,TDTN-40000/110/35/10,3,,,,,,,,,,,,,,,,,,,,,,,,,,3320,"0,62",,,1810,"0,53",,,1940,"0,7",,
satisfactory,109,110/35/10 kV Algasovskaia,Т-2,TDTN-40000/110/35/10,3,,,,,,,,,,,,,,,,,,,,,,,,,,1770,"0,6",,,1060,"0,8",,,1830,"0,5",,
satisfactory,110,110/35/6 kV Kamvolnaia,Т-1,TDTN-16000/110/35/6,3,,,,,,,,,,,,,,,,,,,,,,,,,,5600,"0,21",,,4200,"0,82",,,5310,"0,3",,
satisfactory,111,110/35/6 kV Kamvolnaia,Т-2,TDTN-25000/110/35/6,3,,,,,,,,0,0,"0,00353","0,00033","0,00038","0,08271","0,00987",,,,,,,,,,,,"645,48","0,4",,,"557,71","0,4",,,"502,92","0,34",,
satisfactory,112,110/35/10 kV Nashchekinskaia,Т-1,TDTN-10000/110/35/10,3,,,,,,,,,,,,,,,,,,,,,,,,,,4210,"0,13",,,2860,"0,24",,,3180,"0,19",,
satisfactory,113,110/35/10 kV Nashchekinskaia,Т-2,TDTN-10000/110/35/10,3,,,,,,,,,,,,,,,,,,,,,,,,,,20270,"0,19",,,16780,"0,23",,,16260,"0,25",,
satisfactory,114,Zherdevskaia 110/35/10kV,Т-1,TDTN-16000/110-76 U1,3,,63,0,,"0,029",,,0,0,"0,00265",0,0,"0,0411","0,00823","51,6","78,6","53,1",14,19,14,,15,20,1250,"0,14",2200,"0,18",1200,"0,24",1300,"0,19",1400,"0,33",1600,"0,27",,32
satisfactory,115,Zherdevskaia 110/35/10kV,Т-2,TDTN-16000/110-76 U1,3,,54,0,,"0,031",,,0,0,"0,00145","0,00145",0,"0,0312","0,00453",12,18,12,14,19,14,,18,20,1000,"0,11",2000,"0,21",1200,"0,12",1600,"0,2",1900,"0,15",1800,"0,26",,38
good,116,Mordovskaia 110/35/10kV,Т-1,TDTN-10000/110 U1,3,,47,0,,"0,025",,,0,0,0,0,0,"0,01421","0,00234","7,5","10,5","7,5","7,5","9,7",7,,40,30,620,"0,42",8000,"0,15",520,"0,44",6200,"0,12",700,"0,43",7000,"0,14",,62
satisfactory,117,Mordovskaia 110/35/10kV,Т-2,TDTN-10000/110-70 U1,3,,48,0,,"0,0027",,,0,0,"0,0015",0,0,"0,0283","0,00214","4,5",6,"4,5","5,25",7,"5,25",,45,20,1000,"0,15",1200,"0,14",800,"0,14",900,"0,16",900,"0,19",1000,"0,18",,72
satisfactory,118,Rzhaksinskaia 110/35/10kV,Т-1,TDTN-10000/110 U1,3,,57,0,,"0,0038",,,0,0,"0,00052",0,0,"0,0412","0,00364",29,40,29,26,37,25,,20,35,550,"0,55",180,"0,96",2000,"0,36",410,"0,96",1500,"0,31",400,"0,96",,44
good,119,Rzhaksinskaia 110/35/10kV,Т-2,TDTN-10000/110 U2,3,,53,0,,"0,0031",,,0,0,"0,00263","0,00041",0,"0,0486","0,00415",17,26,17,22,32,22,,20,20,700,"0,43",2500,"0,18",3900,"0,31",3300,"0,27",3500,"0,34",3200,"0,16",,68
good,120,Dubrovskaia,Т-1,TDTN-1600/110-76U1,3,,66,"14,86","0,3","0,012",,,0,"0,0001","0,00203",0,0,"0,10868","0,01457","53,6","78,6","53,7","54,1","79,2","54,2",,,,4000,"0,35",5000,"0,28",4500,"0,31",6000,"0,28",4500,"0,26",6000,"0,18",,
good,121,Dubrovskaia,Т-2,TDTN-1600/110-76U1,3,,71,"10,17","1,1","0,011",,,0,"0,00025","0,00118",0,0,"0,18827","0,02665","52,3","77,2","52,4","53,1","77,8","52,1",,,,3500,"0,37",4500,"0,31",4000,"0,33",5500,"0,29",3500,"0,28",5000,"0,21",,
good,122,Cletnianskaia,Т-2,TDTN-1600/110-76U1,3,,64,"15,42","0,3","0,009",,,0,"0,00018","0,00101",0,0,"0,12322","0,01454","26,5","35,4","26,3","26,8","34,2","26,1",,,,1500,"0,31",2000,"0,27",1800,"0,29",2200,"0,25",2000,"0,23",2500,"0,19",,
good,123,Cletnianskaia,Т-1,TDTN-10000/110,3,,76,"20,94","0,6","0,014",,,0,"0,00014","0,00183",0,0,"0,19112","0,01856","27,1","35,7","26,7","27,3","36,1","27,1",,,,2500,"0,23",3500,"0,19",3000,"0,25",4000,"0,21",3000,"0,18",4000,"0,17",,
good,124,Zhukovskaia,Т-2,TDTN-25000/110-79U1,3,,78,"18,23","1,3","0,012",,,0,"0,00007","0,00154",0,0,"0,1383","0,01495",24,"33,2","24,5","24,1","33,5","24,6",,,,2000,"0,28",3000,"0,23",4000,"0,23",5000,"0,19",4000,"0,2",5000,"0,18",,
good,125,Zhukovskaia,Т-1,TDTN-16000/110,3,,78,"13,54","0,9","0,008",,,0,"0,00008","0,00229",0,0,"0,15587","0,01712","35,2","47,8","35,1","35,8","42,1","35,4",,,,3000,"0,21",4000,"0,19",4500,"0,26",5000,"0,22",4500,"0,21",5500,"0,19",,
good,126,Centralnaia,Т-1,TDTN-16000/110-U1,3,,61,"25,15","0,4","0,011",,,0,"0,00007","0,00198",0,0,"0,16251","0,01712","48,3","75,3","48,1","48,5","75,8","48,6",,,,2500,"0,2",3500,"0,18",2800,"0,21",3500,"0,18",3000,"0,2",4000,"0,18",,
good,127,Iubileinaia,Т-1,TDTN,3,,70,,,"0,01",,,0,"0,00009",0,0,0,"0,05323","0,00926",,,,,,,,,30,,,4950,"0,221",,,4200,"0,255",,,3950,"0,305",,
good,128,Iubileinaia,Т-2,TDTN,3,,70,,,"0,01",,,0,"0,00011",0,0,0,"0,1051","0,01303",,,,,,,,,30,,,5200,"0,208",,,5100,"0,219",,,4900,"0,298",,
good,129,Climovo,Т-1,TDTN,3,,65,,,"0,065",,,0,"0,00018","0,00066",0,0,"0,15769","0,0228",,,,,,,,,30,,,729,"0,461",,,577,"0,436",,,729,"0,419",,
good,130,Climovo,Т-2,TDTN,3,,60,,,"0,036",,,0,"0,00016","0,00364",0,0,"0,16153","0,02299",,,,,,,,,30,,,823,"0,227",,,1370,"0,228",,,6114,"0,198",,
good,131,Surazh,Т-1,TDTN,3,,70,,,"0,062",,,"0,00066","0,00024","0,00217",0,0,"0,17708","0,01702",,,,,,,,,30,,,5200,"0,208",,,5100,"0,219",,,4900,"0,298",,
good,132,Surazh,Т-2,TDTN,3,,68,,,"0,06",,,0,"0,00023","0,00124",0,0,"0,23565","0,03834",,,,,,,,,38,,,369,"0,67",,,272,"0,88",,,266,"0,87",,
