Equipment state (expert assessment),Substation name,Dispatcher name,Transformer,Winding arrangement & Switching devices,Oil year,Breakdown voltage. kV,Moisture content. g/t,Acid number. mgKOH/g,Oil tangent at 90С. %,Flash point in closed cup. С,Н2. % vol.,СН4. % vol.,С2Н4. % vol.,С2Н6. % vol.,С2Н2. % vol.,СО2. % vol.,СО. % vol.,Winding year,Winding temperature during  last tests. C,R60 insulation resistance of HV winding. measured during commissioning tests. Mohm,R60 insulation resistance of HV winding. measured during last tests. MOhm,Tangent of HV winding insulation. measured during last tests. %,R60 insulation resistance of MV (LV1) winding. measured during commissioning tests. MOhm,Tangent of MV (LV1) winding insulation. measured during commissioning tests. %,R60 insulation resistance of MV (LV1) winding. measured during last tests. MOhm,Tangent of MV (LV1) winding insulation. measured during last tests. %,R60 insulation resistance of LV (LV2) winding. measured during commissioning tests. MOhm,Tangent of MV (LV2) winding insulation. measured during commissioning tests. %,R60 insulation resistance of LV (LV2) winding. measured during last tests. MOhm,Tangent of MV (LV2) winding insulation. measured during last tests. %,On-load tap-changer year,Breakdown voltage of oil from the tank. kV
satisfactory,Aidarovo,Т-1,TRDN-25000/110/6,3.00,1973.0,76.0,10.0,0.09,0.03,142.00,0.0031,0.00,0.00006,0.00003,0.00,0.1289,0.00731,1973.0,15.0,2000.00,2000.00,0.12,2000.00,0.23,2000.00,0.12,2000.00,0.25,2000.00,0.1,1973.0,0.5
satisfactory,Stechkin,Т-1,TRDN-40000/110-76U1,3.00,1981.0,72.4,11.0,0.23,0.02,142.00,0.00002,0.00,0.00027,0.00005,0.00002,0.7095,0.00556,1981.0,15.0,6000.00,6000.00,0.12,4000.00,0.14,4000.00,0.14,4000.00,0.14,4000.00,0.14,1981.0,0.5
satisfactory,Stechkin,Т-2,TRDN-40000/110-76U1,3.00,1982.0,76.8,11.0,0.28,0.017,13810.00,0.00,0.0001,0.00031,0.00,0.00002,0.08784,0.00572,1982.0,0.0,6000.00,6000.00,0.25,6000.00,0.19,6000.00,0.19,6000.00,0.2,6000.00,0.2,1982.0,0.5
satisfactory,Uva,Т-2,TDTNG-15000/110,3.00,1960.0,65.3,43554.00,0.89,0.023,138.00,0.00053,0.00028,0.00264,0.00017,0.00,0.152,0.019,1960.0,20.0,900.00,1000.00,0.42,750.00,0.35,1000.00,0.62,700.00,0.4,1000.00,0.61,1960.0,59.0
satisfactory,Zarechnaia,Т-1,TDTNG-15000/110,3.00,1964.0,63.0,27.0,43466.00,0.074,140.00,0.00053,0.0005,0.00976,0.00048,0.00,0.382,0.024,1964.0,20.0,290.00,700.00,0.55,300.00,1.0,600.00,0.84,350.00,0.9,560.00,0.78,1964.0,61.3
good,Vala,Т-1,TDTN-10000/110,3.00,1993.0,70.0,43696.00,0.17,0.006,145.00,0.00018,0.00013000000000000002,0.00018,0.00002,0.00013,0.079,0.01,1993.0,22.0,1700.00,5000.00,0.21,2400.00,0.13,4500.00,0.2,2400.00,0.24,4500.00,0.27,1993.0,64.7
satisfactory,Orbita,Т-2,TDTN-25000/110,3.00,1990.0,50.0,-1.0,-1.00,0.009,145.00,-1.00,0.00035,0.0019,0.0006,0.0006,0.11,0.013000000000000001,1990.0,-1.0,1500.00,2500.00,0.48,1300.00,0.26,4000.00,0.61,1400.00,0.59,3000.00,0.8,1990.0,0.0
satisfactory,Dzerzhinskaia,Т-2,TDTN-31500,3.00,1968.0,78.0,-1.0,-1.00,0.018,154.00,0.0003,0.0002,0.0016,0.00056,0.00,0.23,0.013999999999999999,1968.0,20.0,6000.00,7000.00,0.4,4500.00,0.63,4500.00,43497.00,1500.00,0.63,1500.00,0.47,1968.0,68.8
satisfactory,Rabotki,Т-1,TDTN-10/110-79,3.00,1986.0,54.0,10.0,-1.00,0.004,148.00,0.0023,0.00018,0.0022,0.00011,0.00003,0.22,0.013000000000000001,1986.0,35.0,18000.00,16000.00,0.14,20000.00,0.13,18000.00,0.16,8500.00,0.17,6000.00,0.22,1986.0,57.8
good,Mohovogorskaia,Т-2,TDTN-40000/110,3.00,1992.0,74.0,-1.0,-1.00,0.021,152.00,0.00,0.0002,0.0014,0.00005,0.00,0.12,0.012,1992.0,50.0,12000.00,9130.00,0.2,11000.00,0.35,6110.00,0.2,12500.00,0.35,9560.00,0.21,1992.0,47.0
satisfactory,Tonkino,Т-1,TDTN-10000/110,3.00,1968.0,68.0,-1.0,0.56,0.03,144.00,0.0003,0.0002,0.0009,0.00009,0.00,0.09,0.011000000000000001,1968.0,40.0,500.00,200.00,1.36,1000.00,0.52,1100.00,0.51,2000.00,0.35,1100.00,0.67,1968.0,80.0
satisfactory,Mitino,Т-1,TDTN-16000/110,3.00,1979.0,80.0,14.0,0.6,0.01,155.00,0.0006,0.0002,0.0014,0.0001,0.0005,0.16,0.01,1979.0,16.0,2500.00,115520.00,0.62,9000.00,0.75,104830.00,0.79,4500.00,0.75,7506.00,0.76,1979.0,78.5
satisfactory,V.Darasun,Т-1,TDTN-10000,3.00,1989.0,80.4,0.00064,0.45,0.018,146.00,0.00,0.00033999999999999997,0.0011,0.00017,0.00,0.126,0.01,1989.0,32.0,10000.00,10000.00,0.32,10000.00,0.175,1100.00,0.28,10000.00,0.25,1250.00,0.39,1989.0,35.0
satisfactory,V.davenda,Т-1,TDTN-10000,3.00,1983.0,81.6,0.00067,43647.00,0.039,146.00,0.0005,0.0001,0.00017,0.00,0.00,0.059000000000000004,0.001,1983.0,10.0,900.00,2600.00,0.25,950.00,0.7,2500.00,0.3,1200.00,0.8,2700.00,0.36,1983.0,35.0
satisfactory,Nerchinsk,Т-1,TDTN-10000,3.00,1971.0,66.6,0.00014,43615.00,0.085,150.00,0.00,0.00033999999999999997,0.000175,0.00,0.00,0.218,0.0,1971.0,23.0,2000.00,1100.00,0.45,1800.00,0.23,1100.00,0.4,1600.00,0.21,1300.00,0.35,1971.0,35.0
satisfactory,Clichka,Т-1,TDTN-1000,3.00,1968.0,69.2,0.00021,43586.00,0.0014,137.00,0.00,0.00025,0.001719,0.00,0.00,0.17,0.015,1968.0,20.0,-1.00,1300.00,0.812,-1.00,-1.0,900.00,0.812,-1.00,-1.0,700.00,0.812,1968.0,35.0
satisfactory,Kadaia,Т-2,TMT-6300,3.00,1968.0,35.6,0.0002,43586.00,0.131,138.00,0.00,0.00013000000000000002,0.001242,0.00,0.00,0.136,0.008,1968.0,25.0,-1.00,2100.00,0.86,-1.00,-1.0,2000.00,0.86,-1.00,-1.0,2500.00,0.86,1968.0,35.0
satisfactory,Novo-Shirokaia,Т-2,TDTN-1002,3.00,1974.0,62.0,0.0014,43586.00,0.0076,136.00,0.00,0.00036,0.00825,0.00,0.00,0.09,0.0,1974.0,45.0,-1.00,1100.00,0.823,-1.00,-1.0,900.00,0.823,-1.00,-1.0,1400.00,0.823,1974.0,35.0
good,Zabaikalsk,Т-2,TDTN-25000,3.00,2008.0,45.0,0.0005,43586.00,0.005,150.00,0.002,0.00023999999999999998,0.00013,0.00,0.00022,0.05,0.0,2008.0,35.0,-1.00,45000.00,0.26899999999999996,-1.00,-1.0,30000.00,0.373,-1.00,-1.0,30000.00,0.32,2008.0,35.0
satisfactory,Borzia-Zapadnaia,Т-1,TDTN-16000,3.00,1988.0,53.0,0.00116,43526.00,0.046,150.00,0.00,0.00021,0.00014,0.00,0.00,0.0,0.25,1988.0,42.0,-1.00,5000.00,0.358,-1.00,-1.0,4200.00,0.392,-1.00,-1.0,6500.00,0.356,1988.0,35.0
satisfactory,Kalangui,Т-1,TDTG-10000,3.00,1958.0,56.0,0.0,43497.00,0.0194,140.00,0.00056,0.0003,0.00039,0.00017,0.00,0.15,0.0,1958.0,45.0,-1.00,10000.00,0.35,-1.00,-1.0,10000.00,0.39,-1.00,-1.0,10000.00,0.35,1958.0,35.0
satisfactory,KrasnyiChikoi,Т-1,TDTN-10000,3.00,1977.0,68.0,0.0,2.00,0.032,137.00,0.00,0.0002,0.00042,0.00011,0.00068,0.084,0.0078,1977.0,25.0,-1.00,10000.00,0.62,-1.00,-1.0,10000.00,0.62,-1.00,-1.0,8500.00,0.42,1977.0,35.0
satisfactory,KrasnyiChikoi,Т-2,TDTN-10000,3.00,1978.0,68.3,0.0,43466.00,0.049,141.00,0.00,0.00021,0.00054,0.00021,0.00084,0.11,0.0067,1978.0,25.0,-1.00,10000.00,0.2,-1.00,-1.0,10000.00,0.2,-1.00,-1.0,10000.00,0.15,1978.0,35.0
satisfactory,Albitui,Т-2,TMTN-6300,3.00,1984.0,69.3,0.0,2.00,0.01,143.00,0.00,0.00014,0.00011,0.00,0.00029,0.076,0.0036,1984.0,20.0,-1.00,10000.00,0.14,-1.00,-1.0,10000.00,0.14,-1.00,-1.0,10000.00,0.13,1984.0,35.0
good,Kashtak,Т-2,TDTN-40000,3.00,2009.0,70.0,0.0,0.09,0.015,147.00,0.00,0.00387,0.00396,0.00157,0.00,0.009000000000000001,0.01,2009.0,25.0,-1.00,1000.00,0.27,-1.00,-1.0,900.00,0.26,-1.00,-1.0,1500.00,0.37,2009.0,35.0
satisfactory,Tyrgetui,Т-1,TDTN-10000,3.00,1984.0,69.0,0.0,0.07,0.018,141.00,0.00,0.0024100000000000002,0.00412,0.00161,0.00,0.2,0.003,1984.0,25.0,-1.00,700.00,0.29,-1.00,-1.0,700.00,0.31,-1.00,-1.0,800.00,0.33,1984.0,35.0
good,Zarechnaia,Т-1,TDTN-25000,3.00,1980.0,71.0,0.0,0.09,0.01,140.00,0.00,0.00026000000000000003,0.00391,0.00147,0.00,0.3,0.004,1980.0,25.0,-1.00,1500.00,0.31,-1.00,-1.0,1000.00,0.38,-1.00,-1.0,900.00,0.28,1980.0,35.0
satisfactory,Surgutskaia,1Т,TDTN-16000,3.00,1979.0,55.7,18.0,0.26,0.009,147.00,0.00005,0.0003,0.0016,0.00001,0.00001,0.12,0.0177,1979.0,20.0,2000.00,8000.00,-1.0,2200.00,-1.0,8000.00,-1.0,2000.00,-1.0,4000.00,-1.00,1979.0,47.7
satisfactory,Surgutskaia,2Т,TDTN-16000,3.00,1983.0,54.0,43570.00,0.22,0.009,145.00,0.0004,0.0001,0.0003,0.00001,0.00001,0.1414,0.0132,1983.0,15.0,700.00,4000.00,-1.0,800.00,0.64,3500.00,-1.0,850.00,0.72,3500.00,-1.00,1983.0,38.0
satisfactory,Ptitcefabrika,2Т,TDTN-10000,3.00,1984.0,59.0,43722.00,1.00,0.017,145.00,0.00006,0.0002,0.0005,0.00001,0.0005,0.141,0.0157,1984.0,25.0,8000.00,5000.00,-1.0,3500.00,0.03,3000.00,-1.0,2000.00,43586.00,2000.00,-1.00,1984.0,59.3
satisfactory,VlastTruda,2Т,TDTN-10000,3.00,1977.0,61.3,43533.00,1.00,0.007,148.00,0.00002,0.0001,0.0006,0.00001,0.00001,0.0735,0.0172,1977.0,25.0,1400.00,4000.00,-1.0,1200.00,0.2,2500.00,-1.0,1100.00,0.2,2000.00,-1.00,1977.0,53.3
satisfactory,VlastTruda,1Т,TDTN-16000,3.00,1992.0,71.0,14.0,0.11,0.009,148.00,0.00001,0.0001,0.0006,0.00001,0.00001,0.0883,0.0331,1992.0,30.0,1800.00,1500.00,-1.0,1500.00,0.3,4000.00,-1.0,1800.00,0.5,2500.00,-1.00,1992.0,48.0
satisfactory,Kolosovka,1Т,TDTN-10000,3.00,1969.0,60.0,-1.0,-1.00,0.048,141.00,0.0015,0.00018999999999999998,0.0022,0.00003,0,0.16699999999999998,0.034,1969.0,40.0,-1.00,1900.00,0.31,-1.00,-1.0,1600.00,0.31,-1.00,-1.0,1800.00,0.29,1969.0,0.46
satisfactory,Kolosovka,2Т,TDTN-10000,3.00,1968.0,54.0,-1.0,-1.00,0.006,149.00,0.0015,0.0001,0.00023,0,0,0.113,0.019,1968.0,34.0,-1.00,1800.00,0.26,-1.00,-1.0,10000.00,0.23,-1.00,-1.0,10000.00,0.23,1968.0,0.67
satisfactory,Tevriz,1Т,TMTN-6300,3.00,1973.0,58.0,-1.0,-1.00,0.017,138.00,0,0.00011999999999999999,0.00053,0,0.00023,0.096,0.025,1973.0,34.0,700.00,600.00,0.92,1500.00,0.4,700.00,0.86,1300.00,0.3,1300.00,0.79,1973.0,0.33
satisfactory,Tevriz,2Т,TMTN-6300,3.00,1985.0,70.0,-1.0,-1.00,0.011,146.00,0,0.00013000000000000002,0.00027,0,0.00042,0.10099999999999999,0.018000000000000002,1985.0,40.0,2400.00,10000.00,0.21,2300.00,0.44,10000.00,0.3,2100.00,0.61,10000.00,0.22,1985.0,0.24
satisfactory,B-Uki,2Т,TDTN-10000,3.00,1968.0,60.0,-1.0,-1.00,0.021,152.00,0.0029,0.00,0.00018,0,0,0.07200000000000001,0.0119,1968.0,25.0,-1.00,6000.00,0.319,-1.00,-1.0,10000.00,0.389,-1.00,-1.0,10000.00,0.309,1968.0,0.98
good,Podgornaia,Т-1,TDTN-40000,3.00,2005.0,60.0,13.0,-1.00,0.01,138.00,0.000268,0.00018999999999999998,0.000064,0.000037,0.000039,0.065195,0.012412999999999999,2005.0,20.0,-1.00,1500.00,0.2,-1.00,-1.0,1500.00,0.2,-1.00,-1.0,1500.00,0.3,2005.0,-1.0
good,Smolenskaia,Т-2-10,TDTN-10000/110,3.00,1969.0,64.0,26.0,-1.00,0.06,133.00,0.000488,0.000276,0.002838,0.000116,0.000485,0.192839,0.019247,1969.0,20.0,1110.00,1200.00,0.83,1200.00,0.1,700.00,0.7,850.00,0.1,800.00,0.85,1969.0,56.0
good,Sovetskaia,Т-1-10,TDTN-10000/11079U1,3.00,1984.0,62.0,20.0,-1.00,0.01,128.00,0.000315,0.00019099999999999998,0.000297,0.000054,0.000315,0.137226,0.010226,1984.0,23.0,6000.00,5000.00,0.62,1100.00,0.34,750.00,0.53,550.00,0.58,1200.00,0.21,1984.0,52.0
satisfactory,Predgornaia,Т-2-10,TDTN-10000/110,3.00,1988.0,56.0,34.0,-1.00,0.14,142.00,0.001033,0.000261,0.002628,0.000077,-1.00,0.215412,0.027911000000000002,1988.0,25.0,850.00,600.00,0.5,750.00,-1.0,500.00,0.92,1500.00,-1.0,450.00,0.75,1988.0,50.0
good,Galbshtatdskaia,Т-2,TDTN-16000/110,3.00,1990.0,50.0,43808.00,-1.00,-1.00,141.00,0.000171,0.000341,0.001715,0.000111,0.002162,0.102309,0.007186,1990.0,25.0,2500.00,2500.00,0.79,3000.00,0.48,3000.00,0.85,3000.00,0.64,3000.00,0.68,1990.0,52.4
good,Verkh-Suetskaia,Т-2,TDTN-6300/110,3.00,1972.0,57.6,43668.00,-1.00,0.03,140.00,0.000166,0.000125,0.000343,0.00003,0.000419,0.078999,0.005477,1972.0,30.0,3000.00,3000.00,0.56,3000.00,0.69,3000.00,0.6,3000.00,0.4,3000.00,0.5,1972.0,42.8
good,Burlinskaia,Т-2,TDTN-16000/110,3.00,1973.0,76.6,15.93,-1.00,0.0018,138.00,0.000374,0.000305,0.003251,0.000085,0.001857,0.148177,0.012004,1973.0,20.0,3000.00,2500.00,0.85,3000.00,0.52,3000.00,0.7,3000.00,0.7,3000.00,0.75,1973.0,60.8
satisfactory,№46Prigorodnaia,Т-2,TDTN-6300/110,3.00,1981.0,42.0,22.0,-1.00,0.02,140.00,0.000385,0.000265,0.000564,0.00005,0.000129,0.14646199999999998,0.013162,1981.0,27.0,-1.00,20350.00,0.309,-1.00,-1.0,12710.00,0.272,-1.00,-1.0,13470.00,0.89,1981.0,-1.0
satisfactory,№28Kosihinskaia,Т-1,TDTN-10000/110,3.00,1983.0,43.0,18.0,-1.00,0.02,143.00,0.00015,0.000242,0.000573,0.000039,0.000114,0.130142,0.008909,1983.0,29.0,-1.00,9270.00,0.252,-1.00,-1.0,5890.00,0.182,-1.00,-1.0,6620.00,0.281,1983.0,-1.0
satisfactory,№31Pervomaiskaia,Т-1,TDTN-10000/110,3.00,1974.0,40.0,18.0,-1.00,0.05,145.00,0.000214,0.000103,0.002219,0.00002,-1.00,0.09312100000000001,0.011992000000000001,1974.0,20.0,-1.00,827.00,0.397,-1.00,-1.0,6620.00,0.401,-1.00,-1.0,898.00,0.484,1974.0,-1.0
satisfactory,Saianskaia,2Т,TDTN-10000/110U1,3.00,1988.0,64.0,8.0,0.38,0.003,149.00,-1.00,0.0001,0.0004,-1.00,0.00037,0.08,0.004,1988.0,20.0,2800.00,30000.00,0.21,1600.00,0.46,30000.00,0.21,1400.00,0.51,26000.00,0.15,1988.0,79.0
satisfactory,Saianskaia,1Т,TDTN-10000/110-79U1,3.00,1986.0,75.3,43681.00,0.5,0.001,148.00,-1.00,0.0001,0.0005,-1.00,-1.00,0.134,0.008,1986.0,20.0,600.00,45000.00,0.14,800.00,0.61,28000.00,0.16,900.00,0.7,26000.00,0.17,1986.0,79.0
satisfactory,Ermakovskaia,1Т,TDTN-25000/110-U1,3.00,1992.0,60.6,1.0,0.6,0.001,141.00,-1.00,0.0001,0.0004,-1.00,-1.00,0.11199999999999999,0.01,1992.0,50.0,-1.00,1600.00,0.17,-1.00,-1.0,1200.00,0.2,-1.00,-1.0,1600.00,0.2,1992.0,79.6
satisfactory,Gorodskaia,2Т,TDTN-25000,3.00,1973.0,55.0,8.0,43497.00,0.02,-1.00,0.0005,0.0003,0.0019,0.00007,0.0009,0.35600000000000004,0.016,1973.0,20.0,900.00,10000.00,0.18,1200.00,0.3,10000.00,0.25,1400.00,0.3,10000.00,0.18,1973.0,-1.0
good,Iugo-zapadnaia,1Т,TDTN-25000,3.00,1991.0,60.0,5.0,2.00,0.03,-1.00,0.0005,0.0001,0.00015,0.0001,0.0005,0.19923,0.0034700000000000004,1991.0,36.0,1400.00,4700.00,0.2,1200.00,0.218,4400.00,0.35,1100.00,0.26,5000.00,0.4,1991.0,-1.0
good,Eniseiskaia,1Т,TDTN-25000/110-76U1,3.00,1977.0,61.7,43534.00,0.624,0.017,144.00,0.00,0.00011999999999999999,0.00095,0.00002,0.00004,0.106,0.0074,1977.0,15.0,290.00,10000.00,0.301,540.00,0.55,10000.00,0.314,720.00,0.7,10000.00,0.364,1977.0,56.8
good,Eniseiskaia,2Т,TDTN-25000/110-76U1,3.00,1974.0,60.7,12.0,0.594,0.02,141.00,0.00,0.00011,0.00163,0.00003,0.00,0.1248,0.0091,1974.0,25.0,1600.00,10000.00,0.257,1250.00,0.21,10000.00,0.257,1300.00,0.29,10000.00,0.309,1974.0,59.0
good,Mokrushinskaia,1Т,TMTN-6300/110-71U1,3.00,1980.0,63.3,20.0,0.477,0.02,141.00,0.0006,0.00013000000000000002,0.00023,0.00,0.00004,0.077,0.004,1980.0,30.0,2100.00,5000.00,0.218,2100.00,0.17600000000000002,5000.00,0.86,2100.00,0.264,4000.00,0.265,1980.0,64.3
good,Mokrushinskaia,2Т,TMTN-6300/110-71U1,3.00,1975.0,64.0,43661.00,0.615,0.02,140.00,0.0003,0.0001,0.00024,0.00004,0.00,0.142,0.004,1975.0,38.0,650.00,2300.00,0.299,740.00,0.484,1800.00,0.299,820.00,0.45,2400.00,0.366,1975.0,62.3
satisfactory,Centralnaia,1Т,TDNT-25000,3.00,1983.0,79.0,-1.0,0.5,0.003,141.00,0.00,0.00011999999999999999,0.00604,0.00,0.00,0.09007000000000001,0.0081,1983.0,22.0,11800.00,11498.00,0.22,11830.00,0.2,8211.00,0.25,8211.00,0.31,8194.00,0.42,1983.0,51.3
good,Stepnaia,1Т,TDTN-25000,3.00,2001.0,77.3,-1.0,0.14,0.002,140.00,0.00,0.0001,0.00,0.00,0.00,0.04395,0.00302,2001.0,18.0,12444.00,22000.00,0.19,10222.00,0.2,10400.00,0.25,11550.00,0.29,13100.00,0.26,2001.0,77.7
satisfactory,Vostochnaia,1Т,TDTN-10000,3.00,1978.0,79.0,43595.00,43497.00,0.002,144.00,0.00,0.00011999999999999999,0.00019,0.00,0.00,0.07062,0.00562,1978.0,30.0,1600.00,1540.00,0.18,1710.00,0.17,1250.00,0.22,1820.00,0.27,2290.00,0.36,1978.0,61.3
satisfactory,Tiukhtet,1Т,TDTN-16000,3.00,1991.0,77.7,-1.0,43617.00,0.002,135.00,0.00,0.0001,0.00027,0.00,0.00,0.07653,0.00303,1991.0,40.0,2000.00,3550.00,0.25,1800.00,0.2,1340.00,0.19,2100.00,0.1,1950.00,0.21,1991.0,80.0
unsatisfactory,Sharypovskaia,1Т,TDTN-10000,3.00,1968.0,-1.0,43676.00,-1.00,-1.00,-1.00,0.00144,8.3e-05,0.000377,0.00,0.00,0.1068,0.01248,1968.0,20.0,1500.00,3720.00,0.38,1800.00,0.5,3530.00,0.45,1800.00,0.3,3820.00,0.39,1968.0,-1.0
satisfactory,Tungusovo,2Т,TMT-6300,3.00,1973.0,61.0,43632.00,0.65,0.2,141.00,0.00347,0.00014,0.00081,0.00,0.00,0.1634,0.1568,1973.0,20.0,1200.00,2000.00,0.34,1600.00,0.4,2000.00,0.4,1800.00,0.4,2800.00,43619.00,1973.0,-1.0
satisfactory,Levoberezhnaia,1Т,TDTN-25000,3.00,1974.0,72.0,43509.00,0.16,0.01,141.00,0.00,0.00014,0.00027,0.00034,0.00,0.1046,0.0118,1974.0,40.0,650.00,30000.00,0.14,1100.00,0.3,18000.00,0.21,1100.00,0.3,20000.00,0.19,1974.0,69.0
satisfactory,Melnikovo,1Т,TDTN-10000,3.00,1974.0,64.0,43614.00,3.54,0.058,139.00,0.00,0.00157,0.00189,0.00,0.00,0.1414,0.0348,1974.0,25.0,1200.00,1400.00,0.3,1900.00,0.2,1700.00,0.33,2000.00,0.2,1800.00,0.26,1974.0,-1.0
satisfactory,Kozhevnikovo,2Т,TDTN-10000,3.00,1974.0,42.0,43706.00,43556.00,0.038,140.00,0.00021,0.00014,0.00054,0.00,0.00,0.1179,0.01523,1974.0,40.0,700.00,800.00,0.5,1270.00,0.6,900.00,0.79,850.00,0.7,800.00,0.8,1974.0,45.0
satisfactory,Bakchar,1Т,TMT-6300,3.00,1973.0,59.0,43514.00,0.42,0.03,130.00,0.00032,0.00014,0.00027,0.00,0.00,0.0798,0.0143,1973.0,20.0,2800.00,20000.00,0.3,2000.00,0.2,10000.00,0.4,1800.00,0.3,10000.00,0.4,1973.0,-1.0
satisfactory,Kopyovo,1Т,TDTN-10000,3.00,1992.0,65.8,21.0,0.16,0.001,145.00,-1.00,0.0007,0.0009,-1.00,-1.00,0.085,0.006,1992.0,25.0,1800.00,5500.00,0.2,1600.00,0.35,4300.00,0.4,1700.00,0.35,5200.00,0.4,1992.0,-1.0
satisfactory,Kopyovo,2Т,TDTN-10000,3.00,1992.0,47.7,15.0,0.33,0.001,143.00,-1.00,0.0003,0.0003,-1.00,-1.00,0.11,0.009000000000000001,1992.0,30.0,1700.00,5500.00,0.6,1400.00,0.56,4300.00,0.6,1300.00,0.66,5200.00,0.6,1992.0,-1.0
satisfactory,Ordzhonikidze,1Т,TDTN-10000,3.00,1989.0,57.2,8.0,0.36,0.014,141.00,0.0009,0.0005,0.0024,0.0002,-1.00,0.091,0.006,1989.0,27.0,2000.00,3500.00,0.26,1100.00,0.26,2500.00,0.29,1300.00,0.34,2500.00,0.4,1989.0,-1.0
satisfactory,Ordzhonikidze,2Т,TDTN-10000,3.00,1989.0,69.0,7.0,0.34,0.008,141.00,0.0005,0.0004,0.0015,0.0002,-1.00,0.08199999999999999,0.006999999999999999,1989.0,22.0,10000.00,4000.00,0.26,10000.00,0.15,3500.00,0.2,10000.00,0.2,3500.00,0.4,1989.0,-1.0
satisfactory,Bograd,1Т,TDTN-25000,3.00,1976.0,53.8,15.0,0.26,0.004,137.00,-1.00,0.0002,0.0012,-1.00,-1.00,0.067,0.003,1976.0,25.0,360.00,9500.00,0.28,800.00,0.2,9000.00,0.2,880.00,0.25,9000.00,0.25,1976.0,-1.0
satisfactory,Bograd,2Т,TDTN-25000,3.00,1991.0,63.5,13.0,0.23,0.002,138.00,-1.00,0.00014,0.0008,-1.00,-1.00,0.076,0.0012,1991.0,19.0,2200.00,34000.00,0.3,1700.00,0.12,23000.00,0.32,1900.00,0.22,21000.00,0.34,1991.0,-1.0
satisfactory,Shira,1Т,TDTN-25000,3.00,1991.0,74.8,-1.0,0.12,0.001,141.00,-1.00,2.9999999999999997e-05,0.0002,-1.00,-1.00,0.09,0.003,1991.0,20.0,3800.00,3200.00,0.2,4500.00,0.4,2800.00,0.33,4200.00,0.4,2600.00,0.5,1991.0,-1.0
satisfactory,Shira,2Т,TDTN-25000,3.00,1991.0,46.5,-1.0,0.12,0.01,140.00,0.0008,0.0004,0.0022,0.00004,-1.00,0.12,0.006,1991.0,20.0,1000.00,4500.00,0.18,2500.00,0.5,3800.00,0.23,2600.00,0.5,3600.00,0.61,1991.0,-1.0
satisfactory,KSK,1Т,TDTN-31500,3.00,1967.0,72.8,20.0,0.23,0.025,151.00,0.0006,0.0013,0.0026,0.0004,-1.00,0.21,0.018000000000000002,1967.0,39.0,1300.00,3800.00,0.34,850.00,0.4,2700.00,0.3,550.00,0.3,2300.00,0.3,1967.0,-1.0
satisfactory,KSK,2Т,TDTN-31500,3.00,1964.0,49.5,18.0,0.25,0.012,141.00,0.0012,0.0015,0.0066,0.001,-1.00,0.27,0.013999999999999999,1964.0,30.0,500.00,450.00,0.6,700.00,0.2,1500.00,0.3,600.00,0.2,800.00,0.3,1964.0,-1.0
satisfactory,Beia-220,1Т,TDTN-25000,3.00,1992.0,74.4,6.0,0.2,0.007,140.00,0.00045,0.00058,0.00046,0.00012,-1.00,0.026000000000000002,0.04,1992.0,25.0,-1.00,61200.00,0.15,-1.00,-1.0,12000.00,0.16,-1.00,-1.0,10900.00,0.17,1992.0,0.0
satisfactory,Beia-220,2Т,TDTNGU-20000,3.00,1967.0,62.7,8.0,0.64,0.004,135.00,0.00026,0.0002,0.00098,0.0002,0.00004,0.044000000000000004,0.0048,1967.0,24.0,-1.00,3500.00,0.325,-1.00,-1.0,7610.00,0.4,-1.00,-1.0,4640.00,0.35,1967.0,0.0
satisfactory,Lukianovka-110,1Т,TDTN-10000,3.00,1984.0,75.0,43691.00,0.2,0.001,134.00,0.00015,0.00013000000000000002,-1.00,-1.00,-1.00,0.052000000000000005,0.0018,1984.0,28.0,-1.00,22890.00,0.17,-1.00,-1.0,17180.00,0.16,-1.00,-1.0,23730.00,0.17,1984.0,0.0
satisfactory,Lukianovka-110,2Т,TDTN-10000,3.00,1984.0,60.0,4.0,43497.00,0.006,138.00,0.0011,0.00022999999999999998,0.00012,0.00006,-1.00,0.028999999999999998,0.0034,1984.0,26.0,-1.00,19310.00,0.21,-1.00,-1.0,16180.00,0.19699999999999998,-1.00,-1.0,15180.00,0.238,1984.0,0.0
satisfactory,GPP-2,1Т,TDTN-40000,3.00,1971.0,55.7,15.0,0.2,0.004,143.00,0.0003,0.00011,0.0013,0.00027,-1.00,0.055999999999999994,0.0048,1971.0,48.0,-1.00,2100.00,0.205,-1.00,-1.0,3020.00,0.221,-1.00,-1.0,3000.00,0.232,1971.0,0.0
satisfactory,GPP-2,2Т,TDTN-40000,3.00,1971.0,64.0,11.0,43466.00,0.004,145.00,0.00017,0.00014,0.0011,-1.00,0.0006,0.08,0.0076,1971.0,24.0,-1.00,4210.00,0.223,-1.00,-1.0,2960.00,0.233,-1.00,-1.0,3140.00,0.264,1971.0,0.0
good,Permiak,1Т,TDTN-40000/110UKHL1,3.00,2007.0,45.0,43572.00,0.15,0.003,136.00,0.0001,0.0002,0.0007,0.0004,0.00,0.027000000000000003,0.0027,2007.0,7.0,14000.00,14000.00,0.26,3560.00,0.23,12000.00,0.39,5480.00,0.17,15000.00,0.39,2007.0,40.0
good,Permiak,2Т,TDTN-40000/110UKHL1,3.00,2007.0,60.0,43481.00,0.47,0.003,138.00,0.0006,0.0002,0.00,0.00,0.00,0.03,0.0031,2007.0,31.0,6000.00,6000.00,0.14,4200.00,0.19,-1.00,-1.0,4200.00,0.3,-1.00,-1.00,2007.0,61.0
good,Molodyozhnaia,1Т,TDTN-25000/110-66,3.00,1979.0,64.0,43718.00,0.43,0.006,141.00,0.0009,0.0003,0.0002,0.0001,0.00,0.09300000000000001,0.0085,1979.0,42.0,1600.00,2600.00,0.2,1100.00,0.25,2300.00,0.25,1000.00,0.4,1950.00,0.41,1979.0,42.0
good,Molodyozhnaia,2Т,TDTN-25000/110-66,3.00,1978.0,61.0,43524.00,43473.00,0.086,141.00,0.0009,0.0004,0.004,0.0006,0.00,0.336,0.04,1978.0,20.0,700.00,370.00,0.77,850.00,0.34,365.00,0.81,1000.00,0.4,534.00,0.84,1978.0,40.0
good,Samotlor,1Т,TDTN-25000/110/35/6,3.00,1970.0,50.0,43605.00,0.99,0.029,141.00,0.0005,0.0003,0.004,0.0002,0.00,0.306,0.025,1970.0,34.0,1700.00,1250.00,0.1,1300.00,0.2,1400.00,0.40399999999999997,1750.00,0.2,-1.00,-1.00,1970.0,50.0
good,Samotlor,2Т,TDTN-25000/110/35/6,3.00,1970.0,50.0,43607.00,0.2,0.009,146.00,0.0002,0.0002,.002,0.0002,0.00,0.3,0.013999999999999999,1970.0,25.0,1300.00,12000.00,0.45,1500.00,0.2,8200.00,0.38,900.00,0.3,7460.00,0.62,1970.0,57.0
good,Bolshechernogorskaia,1Т,TDTN-40000/110/35/6,3.00,2007.0,70.0,43725.00,0.12,0.002,139.00,0.0056,0.0002,0.0001,0.00,0.00,0.109,0.003,2007.0,-1.0,7700.00,-1.00,-1.0,5000.00,0.24,-1.00,-1.0,5600.00,0.34,-1.00,-1.00,2007.0,41.0
good,Bolshechernogorskaia,2Т,TDTN-40000/110/35/6,3.00,2007.0,67.0,43655.00,0.25,0.003,138.00,0.0002,0.0003,0.0001,0.0001,0.00,0.03,0.006,2007.0,-1.0,13000.00,-1.00,-1.0,10500.00,0.312,-1.00,-1.0,8000.00,0.359,-1.00,-1.00,2007.0,63.0
good,Malochernogorskaia,1Т,TDTN-10000/110/35/6,3.00,1981.0,59.0,43657.00,0.17,0.007,136.00,0.0002,0.0002,0.0006,0.0001,0.00,0.152,0.011000000000000001,1981.0,27.0,2500.00,25000.00,0.25,4500.00,0.07,47500.00,0.26,800.00,0.1,37500.00,0.28,1981.0,52.0
good,Malochernogorskaia,2Т,TDTN-10000/110/35/6,3.00,1981.0,61.0,43654.00,0.1,0.004,135.00,0.0003,0.0002,0.0003,0.0001,0.00,0.128,0.006,1981.0,35.0,4000.00,35000.00,0.14,5000.00,0.1,5500.00,0.14,4000.00,0.1,30000.00,0.23,1981.0,67.0
satisfactory,O-6Neman,Т-1,TDTN-25000/110-79U1,3.00,1983.0,70.0,43571.00,0.7,0.019,147.00,0.0002,0.00015,0.0051,0.00006,0.00,-1.0,-1.0,1983.0,-1.0,2000.00,4000.00,0.3,1700.00,0.2,4000.00,0.3,1500.00,0.3,5000.00,0.35,1983.0,0.0
satisfactory,O-6Neman,Т-2,TDTN-16000/110-66,3.00,1970.0,61.6,0.0,,,,0.00,0.0001193303,0.01132509,0.000131223,0.00,-1.0,-1.0,1970.0,-1.0,100.00,700.00,0.3,1800.00,0.2,500.00,0.31,1800.00,0.2,650.00,0.35,1970.0,0.0
satisfactory,Zheleznovodskaia,Т-1,TDTN-16000,3.00,1976.0,63.3,-1.0,43590.00,0.06,144.00,0.00431,0.00011999999999999999,0.00531,0.00011,0.00022,0.22946999999999998,0.04904,1976.0,25.0,5000.00,940.00,0.16,4800.00,0.16,800.00,0.18,4000.00,0.24,750.00,0.32,1976.0,-1.0
satisfactory,Rostovanovskaia,Т-1,TDTN-10000,3.00,1972.0,48.0,-1.0,43709.00,0.039,144.00,0.00009,0.00,0.004,0.00003,0.00001,0.25771,-1.0,1972.0,35.0,1200.00,260.00,0.6,2000.00,0.2,530.00,0.7,1100.00,0.2,240.00,0.7,1972.0,60.0
satisfactory,Divnoe,Т-1,TDTN-16000,3.00,1986.0,68.8,-1.0,2.51,0.011,142.00,0.00037,5.9999999999999995e-05,0.00191,0.00012,0.00324,0.27815,0.01756,1986.0,32.0,5000.00,6500.00,0.32,5000.00,0.31,6000.00,0.35,5500.00,0.29,5800.00,0.3,1986.0,70.0
satisfactory,Zavetnaia,Т-1,TMTN-6300,3.00,1979.0,63.6,-1.0,0.7,0.01,137.00,0.00197,0.00,0.00269,0.00012,-1.00,0.24615,0.02005,1979.0,20.0,-1.00,3400.00,0.125,-1.00,-1.0,2800.00,0.18,-1.00,-1.0,3300.00,0.165,1979.0,45.0
satisfactory,Ust-Dzheguta,Т-1,TDTNG-20000/110/35/6,3.00,1953.0,55.0,-1.0,0.12,0.014,141.00,0.0064,0.001,0.0003,0.0003,0.00,0.09699999999999999,0.011000000000000001,1953.0,-1.0,900.00,3000.00,0.54,-1.00,-1.0,-1.00,-1.0,900.00,0.4,3000.00,0.52,1953.0,-1.0
satisfactory,Ust-Dzheguta,Т-2,TDTNG-20000/110/35/6,3.00,1958.0,38.0,-1.0,0.3,0.012,141.00,0.0032,0.0005,0.002,0.0005,0.00,0.348,0.021,1958.0,-1.0,700.00,3000.00,0.375,-1.00,-1.0,-1.00,-1.0,550.00,0.5,3000.00,0.952,1958.0,-1.0
satisfactory,Erkin-Shahar,Т-1,TDTN-10000/110,3.00,1980.0,38.0,-1.0,0.91,0.046,143.00,0.00,0.0002,0.0049,0.0001,0.00,0.244,0.027000000000000003,1980.0,-1.0,1200.00,800.00,0.7,1200.00,0.15,2600.00,0.8,1000.00,0.11,1000.00,0.65,1980.0,-1.0
satisfactory,Erkin-Shahar,Т-2,TDTN-16000/110,3.00,1982.0,55.0,-1.0,0.18,0.01,144.00,0.00,0.002,0.001,0.00,0.00004,0.063,0.013000000000000001,1982.0,-1.0,1200.00,3400.00,0.332,1100.00,0.3,1500.00,0.4,1300.00,0.44,2700.00,1.039,1982.0,-1.0
satisfactory,Starokuvinskaia,Т-1,TMTN-6300/110,3.00,1979.0,40.0,-1.0,0.49,0.018,142.00,0.00,0.0002,0.0008,0.00,0.00,0.09699999999999999,0.006999999999999999,1979.0,-1.0,5000.00,1200.00,0.39,-1.00,-1.0,-1.00,-1.0,3000.00,0.16,900.00,0.24,1979.0,-1.0
satisfactory,Severnaia,Т-1,TDTN-25000/110,3.00,1970.0,47.0,-1.0,0.16,0.032,144.00,0.00,0.0003,0.0031,0.0001,0.00232,0.258,0.013999999999999999,1970.0,-1.0,1300.00,3000.00,0.462,-1.00,-1.0,-1.00,-1.0,1200.00,0.18,3000.00,0.35,1970.0,-1.0
satisfactory,Severnaia,Т-2,TDTN-20000/110,3.00,1967.0,42.0,-1.0,0.17,0.024,144.00,0.00,0.002,0.0089,0.003,0.00,0.48,0.03,1967.0,-1.0,300.00,2100.00,0.37,-1.00,-1.0,-1.00,-1.0,230.00,0.8,700.00,0.8,1967.0,-1.0
satisfactory,Zelenchuk,Т-1,TDTN-16000/110,3.00,1977.0,41.0,-1.0,0.36,0.02,144.00,0.00,0.0003,0.0257,0.0002,0.00107,0.19,0.019,1977.0,-1.0,1000.00,1000.00,0.6,1000.00,0.3,1000.00,0.2,2500.00,0.3,1500.00,0.58,1977.0,-1.0
satisfactory,Zelenchuk,Т-2,TDN-20000/110,3.00,1953.0,52.0,-1.0,0.3,0.018,143.00,0.00,0.0003,0.002,0.0002,0.00,0.205,0.015,1953.0,-1.0,1000.00,1500.00,0.56,1300.00,0.3,1500.00,0.58,1500.00,0.3,900.00,0.76,1953.0,-1.0
good,Kizliar-1,Т-1,TDTN-16000/110,3.00,1997.0,42.0,-1.0,-1.00,0.066,145.00,0.00,0.0,0.00009,0.00441,0.00038,0.0018,0.00266,1997.0,38.0,3000.00,2600.00,0.91,3000.00,0.29,1500.00,0.92,3000.00,0.32,1600.00,0.38,1997.0,42.0
good,Kizliar-1,Т-2,TDTN-10000/110,3.00,1997.0,44.0,-1.0,-1.00,0.02,150.00,0.00187,0.0,0.00,0.00002,0.00,0.0656,0.04913,1997.0,43.0,7000.00,3900.00,0.79,7000.00,0.1,3900.00,0.79,4000.00,0.25,1800.00,0.39,1997.0,36.0
satisfactory,Terecli-Mekteb,Т-1,TMTN-6300/110,3.00,1973.0,36.0,-1.0,-1.00,0.047,151.00,0.00205,0.0,0.00003,0.00001,0.00001,0.07256,0.035,1973.0,35.0,2000.00,400.00,1.14,3000.00,-1.0,1000.00,0.92,1750.00,-1.0,300.00,0.9,1973.0,40.0
satisfactory,Terecli-Mekteb,Т-2,TMN-6300/100,3.00,1974.0,38.0,-1.0,-1.00,0.01,128.00,0.00,0.0,0.00,0.00,0.00,0.06494,0.03646,1974.0,35.0,2500.00,1100.00,0.98,3000.00,-1.0,400.00,0.92,2500.00,-1.0,400.00,0.9,1974.0,45.0
good,Alexanderiia,Т-1,TMTN-6300/110,3.00,1978.0,38.0,-1.0,-1.00,0.013,147.00,0.0012,0.0,0.00,0.00001,0.00001,0.0228,0.0227,1978.0,30.0,3000.00,3000.00,0.84,3500.00,-1.0,1500.00,0.86,2500.00,-1.0,2000.00,0.91,1978.0,39.0
good,Alexanderiia,Т-2,TMTN-6300/110,3.00,1979.0,41.0,-1.0,-1.00,0.015,151.00,0.00421,0.0,0.00,0.00001,0.00,0.07297000000000001,0.01963,1979.0,25.0,1500.00,3800.00,0.76,2000.00,-1.0,4800.00,0.84,1600.00,-1.0,4400.00,0.9,1979.0,50.0
good,Tarumovka,Т-1,TMTN-6300/110,3.00,1987.0,40.0,-1.0,-1.00,0.03,138.00,0.00006,0.00054,0.00531,0.0006,0.00025,0.17719000000000001,0.02411,1987.0,55.0,2500.00,10000.00,0.6,3000.00,-1.0,10000.00,0.9,3000.00,-1.0,10000.00,0.7,1987.0,37.0
satisfactory,Tarumovka,Т-2,TMTN-6300/110,3.00,1985.0,45.0,-1.0,-1.00,0.021,142.00,0.00031,0.0,0.00001,0.00006,0.00,0.06,0.044739999999999995,1985.0,50.0,2000.00,840.00,0.91,3000.00,-1.0,6300.00,0.72,3000.00,-1.0,1300.00,0.68,1985.0,40.0
unsatisfactory,Kochubei,Т-2,TMN-6300/100,3.00,1966.0,40.0,-1.0,-1.00,0.13,138.00,0.00011,0.0,0.00001,0.00,0.00002,0.06923,0.0033399999999999997,1966.0,25.0,1500.00,600.00,0.86,1700.00,-1.0,550.00,0.72,5400.00,-1.0,400.00,0.68,1966.0,42.0
satisfactory,Kizliar-2,Т-2,TDTN-16000/110,3.00,1979.0,39.0,-1.0,-1.00,0.04,143.00,0.00,0.0,0.00,0.00,0.00002,0.06506,0.04007,1979.0,20.0,3000.00,1000.00,0.6,3000.00,-1.0,700.00,0.8,2500.00,-1.0,1000.00,0.6,1979.0,41.0
satisfactory,Kaitag,Т-1,TDTN-16000/110,3.00,1986.0,64.0,-1.0,-1.00,0.066,145.00,0.00096,0.0007,0.0022,0.00,0.0004,0.18,0.047,1986.0,38.0,2000.00,2100.00,0.91,3000.00,-1.0,3000.00,0.92,2500.00,-1.0,2750.00,-1.00,1986.0,50.0
satisfactory,Kaitag,Т-2,TMT-6300/110,3.00,1972.0,58.0,-1.0,-1.00,0.02,150.00,0.0082,0.0075,0.00163,0.0003,0.0008,0.2,0.031,1972.0,43.0,2500.00,2750.00,0.79,3000.00,-1.0,3000.00,0.79,2500.00,-1.0,2750.00,-1.00,1972.0,55.0
satisfactory,Mamedkala,Т-1,TMTN-6300/110,3.00,1973.0,62.0,-1.0,-1.00,0.047,151.00,0.0007,0.0008,0.001,0.00,0.001,0.53,0.049,1973.0,35.0,3000.00,2750.00,1.14,3500.00,-1.0,3500.00,0.92,3000.00,-1.0,3000.00,-1.00,1973.0,52.0
satisfactory,Mamedkala,Т-2,TDTN-16000/110,3.00,1987.0,65.0,-1.0,-1.00,0.01,128.00,0.00038,0.0005,0.00028,0.00,0.0011,0.111,0.005,1987.0,35.0,1500.00,1500.00,0.98,2000.00,-1.0,1750.00,0.92,1750.00,-1.0,1750.00,-1.00,1987.0,56.0
satisfactory,Magaramkent,Т-1,TMTG-5600/110,3.00,1962.0,55.0,-1.0,-1.00,0.013,147.00,0.0005,0.0028,0.00128,0.0007,0.0003,0.035,0.005,1962.0,30.0,2500.00,2500.00,0.84,3000.00,-1.0,3000.00,0.86,2500.00,-1.0,2500.00,-1.00,1962.0,53.0
satisfactory,Magaramkent,Т-2,TMTN-6300/110,3.00,2002.0,58.0,-1.0,-1.00,0.015,151.00,0.0003,0.0007,0.0008,0.00,0.0026,0.046,0.027000000000000003,2002.0,25.0,2000.00,2000.00,0.76,3000.00,-1.0,3000.00,0.84,2500.00,-1.0,2500.00,-1.00,2002.0,56.0
satisfactory,Kasumkent,Т-1,TMTN-6300/110,3.00,1980.0,62.0,-1.0,-1.00,0.03,138.00,0.006,0.0008,0.0066,0.0011,0.0008,0.126,0.024,1980.0,55.0,1500.00,1500.00,0.6,1700.00,-1.0,1700.00,0.9,1600.00,-1.0,1600.00,-1.00,1980.0,50.0
satisfactory,Kasumkent,Т-2,TMT-6300/110,3.00,1965.0,66.0,-1.0,-1.00,0.021,142.00,0.0017,0.00064,0.001,0.00055,0.00,0.066,0.01,1965.0,50.0,3000.00,3000.00,0.91,3000.00,-1.0,3000.00,0.72,3000.00,-1.0,3000.00,-1.00,1965.0,58.0
satisfactory,Akhty,Т-1,TDTN-10000/100,3.00,1998.0,57.0,-1.0,-1.00,0.13,138.00,0.00,0.0005,0.001,0.00147,0.0006,0.10800000000000001,0.0128,1998.0,25.0,2500.00,2500.00,0.86,1750.00,-1.0,1750.00,0.72,3000.00,-1.0,2750.00,-1.00,1998.0,59.0
satisfactory,Akhty,Т-2,TMTN-6300/110,3.00,1989.0,61.0,-1.0,-1.00,0.04,143.00,0.00017,0.0008699999999999999,0.004,0.00176,0.0006,0.46799999999999997,0.048,1989.0,20.0,5200.00,5200.00,0.6,5900.00,-1.0,5900.00,0.8,5400.00,-1.0,5400.00,-1.00,1989.0,51.0
satisfactory,Kurakh,Т-1,TMTN-6300/110,3.00,2004.0,62.0,-1.0,-1.00,0.066,137.00,0.002,0.001,0.0008,0.001,0.00,0.068,0.012,2004.0,20.0,2500.00,2750.00,0.98,3000.00,-1.0,3000.00,0.92,2500.00,-1.0,2750.00,-1.00,2004.0,52.0
satisfactory,Mahachkala-110,Т-1,TDTN-25000110/79U1,3.00,1986.0,62.0,-1.0,-1.00,0.047,151.00,0.00386,0.00175,0.00001,0.00,0.00004,0.70619,0.19264,1986.0,35.0,3000.00,2750.00,1.14,3500.00,-1.0,3500.00,0.92,3000.00,-1.0,3000.00,-1.00,1986.0,52.0
satisfactory,Novaia,Т-1,TDTN-40000/110/67/U1,3.00,1977.0,55.0,-1.0,-1.00,0.013,147.00,0.00182,0.0001,0.0098,0.0007,0.00002,0.4424,0.1363,1977.0,30.0,2500.00,2500.00,0.84,3000.00,-1.0,3000.00,0.86,2500.00,-1.0,2500.00,-1.00,1977.0,53.0
satisfactory,Shamhal,Т-1,TDTN-16000/110-76U1,3.00,1976.0,66.0,-1.0,-1.00,0.021,142.00,0.00,0.00016,0.00123,0.00003,0.00,0.03209,0.00707,1976.0,50.0,3000.00,3000.00,0.91,3000.00,-1.0,3000.00,0.72,3000.00,-1.0,3000.00,-1.00,1976.0,58.0
satisfactory,Aktash,Т-1,TDTN-16000/10,3.00,1989.0,61.0,-1.0,-1.00,0.0004,154.00,-1.00,0.0008,0.0047,0.0036,0.0009,0.157,0.016,1989.0,37.0,4800.00,2100.00,0.9,2000.00,0.6,1800.00,43466.00,2800.00,0.8,1700.00,43525.00,1989.0,56.0
satisfactory,Dylym,Т-1,TDTN-10000/10,3.00,1989.0,58.0,-1.0,-1.00,0.023,147.00,-1.00,0.0004,0.0007,0.0004,0.0005,0.037000000000000005,0.0078,1989.0,41.0,3000.00,1500.00,43466.00,2100.00,0.8,1300.00,43525.00,2000.00,0.7,900.00,43556.00,1989.0,53.0
satisfactory,Lvovskoe,Т-1,TDTN-10000/10,3.00,1988.0,56.0,-1.0,-1.00,0.024,148.00,-1.00,0.0006,0.002,0.0028,0.001,0.09300000000000001,0.018000000000000002,1988.0,39.0,3100.00,2000.00,0.9,3000.00,0.7,2300.00,43556.00,3000.00,0.45,1200.00,43497.00,1988.0,56.0
satisfactory,Babaiurt,Т-2,TDTN-10000/10,3.00,1977.0,55.0,-1.0,-1.00,0.027,145.00,0.021,0.0006,0.0043,0.0044,0.0004,0.12,0.01,1977.0,40.0,3500.00,2200.00,0.85,2800.00,0.9,2000.00,43466.00,3500.00,0.9,850.00,43497.00,1977.0,50.0
satisfactory,ChirkeiGPP,Т-1,TDTN-10000/10,3.00,1966.0,52.0,-1.0,-1.00,0.03,143.00,0.036,0.00037,0.0033,0.00036,-1.00,0.22,0.016,1966.0,40.0,4100.00,2000.00,1.0,3000.00,0.9,2000.00,43466.00,3600.00,0.9,850.00,43525.00,1966.0,62.0
satisfactory,Mitiaevo,Т-1,TRDN-25000/110,1.00,1978.0,66.8,5.0,0.006,1.67,149.00,0.00,0.0006,0.004,0.0035,0.00022,0.19,0.011000000000000001,1978.0,10.0,-1.00,3000.00,0.5,-1.00,-1.0,9000.00,0.7,-1.00,-1.0,9000.00,0.54,1978.0,48.4
satisfactory,Gavrilovskaia,Т-1,TRDN-25000/110,1.00,1979.0,42.0,7.0,0.03,3.96,141.00,0.004,0.0002,0.0038,0.0001,0.00,0.14,0.017,1979.0,3.0,-1.00,2000.00,0.9,-1.00,-1.0,1600.00,0.9,-1.00,-1.0,2000.00,0.9,1979.0,40.8
good,Larino,Т-3,TRDN-40000/110,1.00,2008.0,74.8,5.0,0.003,0.52,141.00,0.00,0.0001,0.0001,0.0002,0.00,0.03,0.006,2008.0,2.0,-1.00,9000.00,0.65,-1.00,-1.0,9000.00,0.4,-1.00,-1.0,8000.00,0.2,2008.0,67.4
good,Progress,Т-1,TRDM-25000/110,1.00,1999.0,53.2,-1.0,0.02,-1.00,143.00,0.001,0.0003,0.0003,0.0001,0.00012,0.13,0.005,1999.0,-1.0,-1.00,3000.00,0.4,-1.00,-1.0,2000.00,0.4,-1.00,-1.0,2000.00,0.4,1999.0,50.6
satisfactory,110/6kVSevernaia,Т-3,TRDN-40000/110-79U1,1.00,1988.0,77.3,-1.0,0.00438,1.046,141.00,0.00,0.00035099999999999997,0.00632,0.00123,0.000103,0.115,0.00086,1988.0,19.0,-1.00,1900.00,0.53,-1.00,-1.0,2400.00,0.7,-1.00,-1.0,2400.00,0.68,1988.0,41.3
satisfactory,110/6kVSevernaia,Т-1,TRDN-40000/110-79U1,1.00,1991.0,76.3,-1.0,0.012,1.28,146.00,0.00,0.000309,0.000073,0.00,0.000097,0.0119,0.012,1991.0,5.0,-1.00,887.00,0.589,-1.00,-1.0,1226.00,0.77,-1.00,-1.0,1132.00,0.82,1991.0,71.5
good,110/6kVVostochnaia,Т-1,TRDN-40000/110-U1,1.00,2008.0,69.8,-1.0,0.003,0.62,143.00,0.00,0.000129,0.00268,0.000018,0.00,0.0108,0.0018899999999999998,2008.0,-1.0,8000.00,-1.00,-1.0,4000.00,0.479,-1.00,-1.0,3800.00,0.49,-1.00,-1.00,2008.0,48.5
good,110/6kVVostochnaia,Т-2,TRDN-40000/110-U1,1.00,2008.0,75.5,-1.0,0.005,0.385,142.00,0.00,0.000357,0.000104,0.000146,0.00,0.0153,0.00718,2008.0,-1.0,10000.00,-1.00,-1.0,10000.00,0.435,-1.00,-1.0,10000.00,0.442,-1.00,-1.00,2008.0,70.5
good,110/6kVPivovar,Т-1,TRDN-25000/110-U1,1.00,2007.0,72.3,-1.0,0.0032,0.579,149.00,0.00,0.00022,0.00062,0.000028,0.0001,0.01823,0.00168,2007.0,-1.0,4889.98,-1.00,-1.0,4889.98,0.306,-1.00,-1.0,4889.98,0.314,-1.00,-1.00,2007.0,59.7
satisfactory,OZTP,Т1,TRDN-25000/110U1,1.00,1973.0,57.0,17.0,0.02,43647.00,147.00,-1.00,5.9999999999999995e-05,0.00129,0.00001,-1.00,0.0887,0.01518,1973.0,44.0,-1.00,760.00,0.3,-1.00,-1.0,1400.00,0.3,-1.00,-1.0,1140.00,0.30,1973.0,72.0
satisfactory,OZTP,Т2,TRDN-25000/110U1,1.00,1973.0,71.0,43664.00,0.01,0.3,146.00,-1.00,5.9999999999999995e-05,0.0009,-1.00,0.001,0.081,0.01114,1973.0,48.0,-1.00,1960.00,0.28,-1.00,-1.0,2560.00,0.28,-1.00,-1.0,2900.00,0.28,1973.0,39.0
satisfactory,KS-16,Т2,TRDN-40000/110U1,1.00,2001.0,58.0,-1.0,0.01,0.1,142.00,-1.00,0.00022999999999999998,0.0006,0.00021,-1.00,0.09967000000000001,0.00792,2001.0,26.0,-1.00,5600.00,0.3,-1.00,-1.0,6800.00,0.3,-1.00,-1.0,6700.00,0.30,2001.0,55.0
satisfactory,110/10kVVostochnaia,Т-2,TRDN-25000/110-66,1.00,1988.0,60.2,7.99,0.02,-1.00,140.00,0.00019,0.00018,0.00241,0.00011,0.00001,0.14670999999999998,0.01645,1988.0,55.0,-1.00,4449.00,0.22,-1.00,-1.0,4877.00,0.23,-1.00,-1.0,5314.00,0.21,1988.0,-1.0
satisfactory,110/10kVVostochnaia,Т-1,TRDN-40000/110U1,1.00,1972.0,70.2,1.64,0.11,-1.00,152.00,0.00017,0.00047000000000000004,0.00174,0.00049,0.00001,0.29856,0.0382,1972.0,35.0,1100.00,2682.00,43709.00,900.00,0.13,3512.00,0.76,900.00,0.11,4489.00,0.74,1972.0,-1.0
satisfactory,110/6kVLesnaia,Т-1,TRDN-25000/110-66,1.00,1971.0,59.0,2.45,0.06,-1.00,152.00,0.00217,0.00035,0.00091,0.02,0.00,0.37955,0.034480000000000004,1971.0,20.0,-1.00,625.30,0.37,-1.00,-1.0,810.00,0.4,-1.00,-1.0,806.70,0.39,1971.0,-1.0
satisfactory,110/10/6kVCentralnaia,Т-1,TRDN-63000/110U1,1.00,2008.0,59.0,43648.00,0.12,-1.00,152.00,0.00325,0.00025,0.00012,0.02,0.00,0.0677,0.02255,2008.0,11.0,5134.00,5134.00,0.35,6465.00,0.38,6465.00,0.38,7129.00,0.45,7129.00,0.45,2008.0,-1.0
good,110/6kVSviiaga,Т-1,TRDN-63000/110U1,1.00,2006.0,58.2,0.0,0.00,-1.00,146.00,0.00135,0.0002,0.00011,0.00024,0.00,0.0574,0.012440000000000001,2006.0,25.0,1100.00,1100.00,0.37,1700.00,0.4,1700.00,0.4,1700.00,0.48,1700.00,0.48,2006.0,-1.0
good,Centralnaia-2,С-1-Т,TRDN-40000/110,1.00,1984.0,66.5,43597.00,0.04,0.179,142.00,-1.00,-1.0,-1.00,-1.00,-1.00,-1.0,-1.0,1984.0,54.0,750.00,3600.00,0.32,1100.00,0.64,6900.00,0.19,1100.00,0.73,7000.00,0.20,1984.0,69.1
good,Centralnaia-3,С-1-Т,TRDN-40000/110,1.00,1988.0,72.6,43544.00,0.04,0.95,135.00,-1.00,-1.0,-1.00,-1.00,-1.00,-1.0,-1.0,1988.0,55.0,1800.00,2500.00,0.23,3000.00,0.4,2700.00,0.24,2900.00,0.45,3000.00,0.22,1988.0,77.6
satisfactory,Zavodskaia-1,С2Т,TRDN-40000,1.00,1984.0,68.0,43603.00,0.01,43525.00,140.00,0.00,0.0002,0.0006,0.0001,0.00,0.16,0.01,1984.0,27.0,2600.00,2500.00,0.3,4200.00,0.25,2000.00,0.53,5000.00,0.22,2000.00,0.62,1984.0,42.0
satisfactory,Ovoshchnaia,С1Т,TRDN-25000,1.00,1984.0,82.7,11.0,0.02,2.27,142.00,0.00,0.0001,0.003,0.00,0.00,0.13,0.012,1984.0,28.0,3500.00,2000.00,0.43,4100.00,0.3,1500.00,0.46,4000.00,0.3,1200.00,0.53,1984.0,69.8
satisfactory,Zapadnaia,Т-1,TRDN-25000/110-U1,1.00,2001.0,70.6,43512.00,0.00,0.138,145.00,0.0001,0.0002,0.0001,0.00,0.00,0.09,0.004,2001.0,27.0,17500.00,35000.00,0.18,25000.00,0.3,40000.00,0.23,25000.00,0.3,40000.00,0.23,2001.0,0.0
satisfactory,Zapadnaia,Т-2,TRDN-25000/110-U1,1.00,2005.0,62.6,43726.00,0.00,0.141,150.00,0.00,0.0001,0.00,0.00,0.00,0.08,0.004,2005.0,30.0,9700.00,10000.00,0.2,13000.00,0.26,10000.00,0.25,13500.00,0.28,10000.00,0.26,2005.0,0.0
satisfactory,Tormoznaia,Т-1,TRDN-25000/110-66,1.00,1971.0,66.4,43610.00,0.0095,0.3,154.00,0.0004,0.0003,0.0001,0.0002,-1.00,0.207,0.009000000000000001,1971.0,30.0,2500.00,2900.00,0.72,2500.00,0.54,2900.00,0.6,2500.00,0.54,2900.00,0.72,1971.0,70.0
satisfactory,Tormoznaia,Т-2,TRDN-25000/110-66,1.00,1975.0,62.0,20.0,0.0323,0.7,141.00,0.00,0.0001,0.0049,0.0001,-1.00,0.239,0.018000000000000002,1975.0,30.0,2500.00,2900.00,0.72,2500.00,0.54,1700.00,0.3,2500.00,0.54,2900.00,0.72,1975.0,57.6
satisfactory,Rahovskaia,Т-1,TRDN-40000/110/6,1.00,1976.0,66.2,43592.00,0.02,0.25,147.00,0.000525,0.003102,0.022136,0.00,0.003411,0.880709,0.033237,1976.0,50.0,700.00,400.00,0.34,1300.00,0.33,960.00,0.34,1400.00,0.3,500.00,0.31,1976.0,-1.0
satisfactory,Secha,Т-1,TRDN-25000/110U1,1.00,1987.0,63.8,43591.00,0.01,0.75,140.00,0.000545,6.8e-05,0.001287,0.00,0.000055,0.204539,0.012922999999999999,1987.0,34.0,18750.00,10000.00,0.12,25000.00,0.15,10000.00,0.17,30000.00,0.11,10000.00,0.12,1987.0,-1.0
satisfactory,Zaton,Т-1,TRNDTCN-25000/110,1.00,1988.0,78.8,15.0,0.01,0.32,137.00,0.000359,2.5e-05,0.000181,0.00,0.000032,0.07993099999999999,0.007036,1988.0,25.0,10000.00,10000.00,0.4,8900.00,0.45,10000.00,0.4,8500.00,0.24,10000.00,0.39,1988.0,-1.0
satisfactory,Tekhnicheskaia,Т-1,TRDN-25000/110-66,1.00,1974.0,71.3,12.0,0.08,0.94,144.00,0.00102,0.000522,0.003668,0.00,0.000213,0.551318,0.070336,1974.0,20.0,10000.00,1050.00,0.46,10000.00,0.3,1875.00,0.38,10000.00,0.3,1700.00,0.30,1974.0,-1.0
satisfactory,S.Vostochnaia,Т-4,TRDN-25000/110,1.00,1986.0,72.5,10.0,0.04,0.61,145.00,0.000269,0.00011,0.006561,0.00,0.000097,0.180862,0.022649000000000002,1986.0,20.0,590.00,500.00,0.3,3300.00,0.3,800.00,0.34,3700.00,0.4,1000.00,0.40,1986.0,-1.0
satisfactory,Dzerzhinskaia,Т-1,TRDN-40000/110/10/6,1.00,1982.0,82.3,-1.0,0.02,0.8,141.00,0.000303,4.9e-05,0.001316,0.000032,0.00,0.131019,0.005521,1982.0,15.0,900.00,3000.00,0.27,1900.00,0.3,3875.00,0.35,800.00,0.2,2375.00,0.26,1982.0,-1.0
satisfactory,Dzerzhinskaia,Т-2,TRDN-40000/110/10/6,1.00,1980.0,86.0,-1.0,0.02,0.3,143.00,0.000568,4.6e-05,0.000617,0.000055,0.00,0.143407,0.011118000000000001,1980.0,20.0,580.00,6000.00,0.08,900.00,0.46,6000.00,0.09,630.00,0.46,6000.00,0.09,1980.0,-1.0
satisfactory,Vostochnaia,Т-1,TRDN-25000/110/10,1.00,1971.0,78.0,-1.0,0.01,0.59,141.00,0.000184,0.000101,0.005407,0.000082,0.00,0.278379,0.023025999999999998,1971.0,23.0,2250.00,3500.00,0.22,3875.00,0.15,4750.00,0.28,4075.00,0.13,5250.00,0.27,1971.0,-1.0
satisfactory,Vostochnaia,Т-2,TRDN-25000/110/10,1.00,1974.0,72.3,-1.0,0.02,1.00,137.00,0.007203,0.003014,0.001306,0.001651,0.00,0.521897,0.026898000000000002,1974.0,21.0,1750.00,10000.00,0.19,1600.00,0.23,10000.00,0.14,1600.00,0.19,10000.00,0.17,1974.0,-1.0
satisfactory,Grachi3,Т-1,TRDN-40000/110/10,1.00,1980.0,75.6,-1.0,0.01,0.2,145.00,0.000553,0.00019099999999999998,0.001603,0.000114,0.00,0.331779,0.026945999999999998,1980.0,18.0,400.00,1875.00,0.18,900.00,0.33,2375.00,0.21,925.00,0.34,2625.00,0.24,1980.0,-1.0
good,Himicheskaia,Т-2,TRDN-40000/110,1.00,1977.0,65.2,-1.0,0.08,1.28,144.00,0.000515,0.000181,0.001464,0.00012,0.000007,0.435799,0.022821,1977.0,47.0,-1.00,5000.00,0.3,-1.00,-1.0,7000.00,0.34,-1.00,-1.0,3000.00,0.35,1977.0,34.0
good,Borodaevka,Т-2,TRDN-40000/110,1.00,1978.0,64.3,-1.0,0.00,0.16,145.00,0.000796,0.000144,0.001205,0.000076,0.00,0.26202,0.014941,1978.0,42.0,-1.00,4000.00,0.32,-1.00,-1.0,5000.00,0.37,-1.00,-1.0,3500.00,0.40,1978.0,50.0
good,Ternovka-2,Т-1,TRDN-16000/110,1.00,1978.0,72.0,-1.0,0.05,0.61,142.00,0.00055,8.7e-05,0.001332,0.0001,0.00001,0.160477,0.013297999999999999,1978.0,20.0,-1.00,6000.00,0.32,-1.00,-1.0,6000.00,0.22,-1.00,-1.0,6000.00,0.23,1978.0,70.6
good,Engelsskaia,Т-2,TRDN-25000/110,1.00,1969.0,48.7,-1.0,0.00,0.24,150.00,0.000448,9.300000000000001e-05,0.000732,0.000151,0.000011,0.21194899999999997,0.011308,1969.0,45.0,-1.00,5000.00,0.3,-1.00,-1.0,6000.00,0.4,-1.00,-1.0,6000.00,0.40,1969.0,47.0
good,Industrialnaia,Т-2,TRDN25000/110,1.00,1989.0,71.6,-1.0,0.10,43500.00,145.00,0.000355,0.00010800000000000001,0.001784,0.00117,0.001445,0.22022600000000003,0.01004,1989.0,20.0,-1.00,5000.00,0.34,-1.00,-1.0,7500.00,0.4,-1.00,-1.0,5000.00,0.38,1989.0,67.3
good,Zapadnaia110/6,Т-1,TRDN-40000/110-U1,1.00,-1.0,75.0,9.0,0.018,0.085,-1.00,0.0092,0.0018,0.007,0.0019,0.0011,0.05,0.0069,-1.0,25.0,30000.00,17000.00,0.23,52000.00,0.35200000000000004,20000.00,0.24,50000.00,0.353,23000.00,0.26,-1.0,71.4
good,Zapadnaia110/6,Т-2,TRDN-40000/110-U1,1.00,-1.0,79.0,43663.00,0.05,43588.00,-1.00,0.00,0.00027,0.0077,0.00001,0.00,0.26,0.026000000000000002,-1.0,20.0,900.00,1470.00,0.38,1500.00,0.507,1764.00,0.31,1400.00,0.508,1764.00,0.31,-1.0,60.0
unserviceable,Diffuzion,Т-1,TRDN-25000,1.00,-1.0,71.0,0.0021,0.047,0.3,-1.00,-1.00,0.00,0.00034,-1.00,-1.00,0.31,0.0073,-1.0,-1.0,5000.00,2000.00,0.7,1500.00,0.1,2000.00,43588.00,1500.00,0.1,2000.00,5.00,-1.0,69.0
satisfactory,Iartcevo-1,Т-1,TRDN-40000,1.00,-1.0,73.0,3.0,0.01,0.17,-1.00,0.001839,0.00037,0.000295,0.000237,0.000093,0.09119,0.001873,-1.0,-1.0,2000.00,3000.00,0.7,4000.00,0.2,3000.00,0.9,4000.00,0.2,3000.00,0.8,-1.0,-1.0
satisfactory,Iartcevo-1,Т-2,TRDN-40000,1.00,-1.0,73.0,6.0,0.01,0.47,-1.00,0.000191,0.0,0.001673,0.00,0.00,0.12052,0.006,-1.0,-1.0,3000.00,3000.00,0.5,3000.00,0.3,3000.00,0.6,3000.00,0.4,3000.00,0.6,-1.0,-1.0
satisfactory,Trubnaia,Т-2,TRDN-25000/110/10.5,1.00,-1.0,69.0,0.0006,0.055,43564.00,-1.00,-1.00,-1.0,0.004,-1.00,-1.00,0.1,0.018000000000000002,-1.0,20.0,1000.00,450.00,0.6,700.00,0.21,600.00,0.75,700.00,0.18,600.00,0.78,-1.0,53.0
satisfactory,Iuzhnaia,Т-1,TRDN-40000/110,1.00,-1.0,65.6,1336728.00,0.22,0.05,-1.00,0.00122,0.00016,0.0025,0.0001,0.00001,0.26366999999999996,0.0981,-1.0,20.0,3600.00,30000.00,0.05,3690.00,0.2,35000.00,0.05,3800.00,0.16,35000.00,0.04,-1.0,70.0
satisfactory,Iuzhnaia,Т-2,TRDN-40000/110,1.00,-1.0,63.3,1385154.00,0.022,0.05,-1.00,0.00037,0.00011,0.00291,0.00013,0.00,0.30275,0.01009,-1.0,20.0,4700.00,15000.00,0.03,4580.00,0.2,20000.00,0.04,4700.00,0.2,20000.00,0.05,-1.0,65.0
satisfactory,Severnaia,Т-1,TRDN-63000/110,1.00,-1.0,57.0,457010.00,0.009,0.03,-1.00,0.00027,0.0001,0.00027,0.00027,0.00,0.17973,0.00873,-1.0,30.0,21546.00,124230.00,0.203,31800.00,0.05,132585.00,0.231,31400.00,0.055,164970.00,0.232,-1.0,65.6
good,Severnaia,Т-2,TRDN-63000/110,1.00,-1.0,47.0,6.61892,0.009,0.03,-1.00,0.00,0.00,0.00007,0.00012,0.00001,0.1586,0.00716,-1.0,20.0,44000.00,31500.00,0.11,38000.00,0.31,18000.00,0.17,48000.00,0.25,22100.00,0.16,-1.0,55.3
unsatisfactory,Orion,Т-1,TRDN-40000/110,1.00,-1.0,57.0,1148690.00,0.021,0.5,-1.00,0.00429,0.00011,0.00041,0.00004,0.00,0.11888,0.0058200000000000005,-1.0,20.0,1300.00,15000.00,0.03,2600.00,0.21,15000.00,0.6,4300.00,0.18,15000.00,0.08,-1.0,35.6
satisfactory,Orion,Т-2,TRDDN-40000/110,1.00,-1.0,49.0,1.20392,0.03,0.08,-1.00,0.00,0.00,0.00095,0.00015,0.00,0.14515999999999998,0.0053,-1.0,20.0,1750.00,13900.00,0.13,3300.00,0.25,17800.00,0.1,3500.00,0.28,21000.00,0.11,-1.0,59.6
unsatisfactory,Verete,Т-1,TRDN-25000/110/6/6,1.00,-1.0,64.0,5.0,0.038,0.24,-1.00,0.0004,0.0087,0.0009,0.0012,0.0003,0.0719,0.0367,-1.0,8.0,6000.00,25600.00,0.308,8000.00,0.1,40000.00,0.27,10000.00,0.2,45000.00,0.25,-1.0,70.0
unsatisfactory,Verete,Т-2,TRDN-25000/110/6/6,1.00,-1.0,71.6,7.0,0.016,0.3,-1.00,0.014,0.009000000000000001,0.0055,0.0023,0.0001,0.006370000000000001,0.0277,-1.0,10.0,12500.00,45000.00,0.23,15000.00,0.28,50000.00,0.33,20000.00,0.23,50000.00,0.22,-1.0,55.2
satisfactory,Zapadnaia,Т-1,TRDTCN-63000/110/6/6,1.00,-1.0,74.0,6.0,0.018,2.48,-1.00,0.00,0.0001,0.0041,0.0019,0.0019,0.0296,0.01,-1.0,41.0,15000.00,700.00,0.2,25000.00,0.22,1300.00,0.23,25000.00,0.17,1400.00,0.23,-1.0,53.2
unsatisfactory,Zapadnaia,Т-2,TRDTCN-63000/110/6/6,1.00,-1.0,64.0,8.0,0.026,43802.00,-1.00,0.002,0.001,0.00,0.00,0.00,0.0012,0.003,-1.0,44.0,7500.00,700.00,0.24,10500.00,0.25,12500.00,0.39,12000.00,0.3,15000.00,0.27,-1.0,45.2
satisfactory,KS-18,Т-1,TRDTCN-63000/110/6/6,1.00,-1.0,59.2,7.0,0.028,1.21,-1.00,0.00,0.001,0.0003,0.00,0.0001,0.0068,0.013999999999999999,-1.0,60.0,12000.00,300.00,0.45,1000.00,0.53,450.00,0.57,1200.00,0.53,500.00,0.53,-1.0,70.4
unsatisfactory,KS-18,Т-2,TRDTCN-63000/110/6/6,1.00,-1.0,49.2,6.0,0.062,0.65,-1.00,0.00,0.0001,0.0004,0.0001,0.00,0.003,0.0014,-1.0,22.0,10000.00,1500.00,0.33,1125.00,0.1,6250.00,0.27,1125.00,0.1,7500.00,0.22,-1.0,43.0
good,2,Т-1,TRDN-25000/110-U1,1.00,-1.0,70.3,43607.00,0.001,0.09,-1.00,0.0009,0.00028,0.00013,0.00049,0.00001,0.17,0.011000000000000001,-1.0,46.0,6000.00,8000.00,0.14,7000.00,0.3,7000.00,0.27,6000.00,0.3,7000.00,0.27,-1.0,67.3
satisfactory,6,Т-1,TRDN-25000/110-U1,1.00,-1.0,71.0,18.0,0.002,0.19,-1.00,0.0029,0.0008699999999999999,0.0026,0.00055,-1.00,0.43,0.39,-1.0,34.0,2400.00,10000.00,0.35,4000.00,0.24,9000.00,0.4,4000.00,0.23,9000.00,0.4,-1.0,67.3
good,6,Т-2,TRDN-32000/110-76,1.00,-1.0,72.0,43577.00,0.002,0.16,-1.00,0.00011,0.0002,0.001,-1.00,-1.00,0.381,0.046,-1.0,56.0,600.00,3000.00,0.26,900.00,0.69,2200.00,0.34,750.00,0.7,2400.00,0.33,-1.0,34.6
satisfactory,16,Т-3,TRDN-40000/110,1.00,-1.0,68.3,43725.00,0.013,1.99,-1.00,0.00022,0.00029,0.0005,0.00032,-1.00,0.063,0.028999999999999998,-1.0,-1.0,900.00,4000.00,0.3,2500.00,0.1,3000.00,0.31,1800.00,0.1,3000.00,0.34,-1.0,55.6
satisfactory,43,Т-1,TRDTCN-63000/110U1,1.00,-1.0,71.0,43604.00,0.006,0.22,-1.00,0.00011,0.00032,0.00011,0.00012,-1.00,0.29600000000000004,0.036000000000000004,-1.0,33.0,220.00,8000.00,0.7,450.00,0.5,8000.00,0.6,550.00,0.4,8000.00,0.6,-1.0,53.6
unsatisfactory,43,Т-2,TRDTCN-63000/110U1,1.00,-1.0,73.6,43607.00,0.004,0.31,-1.00,0.0014,0.00049,0.0004,0.0002,-1.00,0.45,0.02,-1.0,19.0,4000.00,10000.00,0.28,4000.00,0.1,10000.00,0.34,4000.00,0.1,10000.00,0.31,-1.0,68.3
unsatisfactory,27,Т-1,TRDN-32000/110,1.00,-1.0,67.0,43523.00,0.009,0.71,-1.00,0.0001,0.0002,-1.00,0.0005,-1.00,0.06,0.019,-1.0,50.0,440.00,5800.00,0.31,900.00,0.9,6000.00,0.35,900.00,0.7,6000.00,0.36,-1.0,36.0
satisfactory,27,Т-3,TRDN-32000/110-76,1.00,-1.0,74.6,43724.00,0.001,0.19,-1.00,0.00056,0.001,0.00004,-1.00,-1.00,0.091,0.066,-1.0,45.0,3900.00,3700.00,0.49,3000.00,0.43,3000.00,0.42,4000.00,0.46,3000.00,0.43,-1.0,37.0
unsatisfactory,39,Т-2,TRDN-25000/110-76U1,1.00,-1.0,50.0,43602.00,0.004,0.05,-1.00,0.00063,0.0003,0.00062,0.00012,-1.00,0.42100000000000004,0.027999999999999997,-1.0,38.0,1400.00,10000.00,0.34,2200.00,0.2,10000.00,0.31,2200.00,0.2,10000.00,0.37,-1.0,61.3
satisfactory,39,Т-1,TRDN-25000/110-76U1,1.00,-1.0,73.3,43542.00,0.001,0.72,-1.00,0.00015,0.00013000000000000002,0.00014,-1.00,-1.00,0.263,0.04,-1.0,42.0,1200.00,4000.00,0.92,2200.00,0.2,2900.00,0.6,2200.00,0.3,2800.00,0.9,-1.0,56.6
good,Sapfir,1Т,TRDN-25000,1.00,-1.0,85.0,-1.0,0.01,-1.00,-1.00,0.000571,7.900000000000001e-05,0.000236,0.000005,0.00,0.030489,0.0,-1.0,10.0,1600.00,3000.00,0.16,2100.00,0.73,3000.00,0.2,2100.00,0.71,3000.00,0.2,-1.0,84.0
