Equipment state (expert assessment),Substation name,Dispatcher name,Transformer,Winding arrangement & Switching devices,Oil year,Breakdown voltage. kV,Moisture content. g/t,Acid number. mgKOH/g,Oil tangent at 90С. %,Flash point in closed cup. С,Н2. % vol.,СН4. % vol.,С2Н4. % vol.,С2Н6. % vol.,С2Н2. % vol.,СО2. % vol.,СО. % vol.,Winding year,Winding temperature during  last tests. C,R60 insulation resistance of HV winding. measured during commissioning tests. Mohm,R60 insulation resistance of HV winding. measured during last tests. MOhm,Tangent of HV winding insulation. measured during last tests. %,R60 insulation resistance of MV (LV1) winding. measured during commissioning tests. MOhm,Tangent of MV (LV1) winding insulation. measured during commissioning tests. %,R60 insulation resistance of MV (LV1) winding. measured during last tests. MOhm,Tangent of MV (LV1) winding insulation. measured during last tests. %,R60 insulation resistance of LV (LV2) winding. measured during commissioning tests. MOhm,Tangent of MV (LV2) winding insulation. measured during commissioning tests. %,R60 insulation resistance of LV (LV2) winding. measured during last tests. MOhm,Tangent of MV (LV2) winding insulation. measured during last tests. %,On-load tap-changer year,Breakdown voltage of oil from the tank. kV
satisfactory,Zaraisk,Т-2,TDTN-16000/110,3.00,1968.0,73.6,18.0,1.61,0.017,151.00,0.00,0.0002,0.0031,0.0001,0.00006,0.2,0.15,1968.0,25.0,-1.00,1200.00,0.35,-1.00,-1.0,1000.00,0.21,-1.00,-1.0,1000.00,0.27,1968.0,64.4
satisfactory,Kolomna,Т-1,TDTNG-31500/110,3.00,1958.0,64.8,43696.00,0.63,0.03,147.00,0.001,0.0011,0.0043,0.003,0.00,0.52,0.037000000000000005,1958.0,18.0,-1.00,800.00,0.61,-1.00,-1.0,500.00,1.0,-1.00,-1.0,500.00,1.00,1958.0,71.2
satisfactory,Shifernaia,Т-1,TDTN-25000/110,3.00,1983.0,72.0,23.0,0.04,0.0075,151.00,0.001,0.0001,0.0004,0.00,0.00004,0.09,0.006999999999999999,1983.0,8.0,-1.00,2500.00,0.35,-1.00,-1.0,2000.00,0.5,-1.00,-1.0,2000.00,0.6,1983.0,50.0
good,№817Sportivnaia,Т-1,TDTN-25000/110,3.00,1979.0,60.0,21.0,43556.00,0.02,139.00,0.001,0.0002,0.0089,0.0001,0.00029,0.23,0.034,1979.0,19.0,3000.00,3000.00,0.2,2500.00,0.2,2000.00,0.2,2600.00,0.1,2000.00,0.2,1979.0,59.2
satisfactory,№86Roshal,Т-2,TDTG-20000/110,3.00,1954.0,60.0,10.0,0.45,0.05,145.00,0.001,0.001,0.0037,0.0016,0.00001,0.61,0.028999999999999998,1954.0,22.0,4500.00,5000.00,0.55,2500.00,0.4,3000.00,0.82,2600.00,0.4,1500.00,0.79,1954.0,60.0
good,№155Radovitcy,Т-2,TDTNG-10000/110,3.00,1957.0,60.0,17.0,0.25,0.02,145.00,0.001,0.0002,0.0005,0.0002,0.00001,0.12,0.008,1957.0,21.0,3000.00,3000.00,0.2,5000.00,0.2,2500.00,0.3,5000.00,0.2,2500.00,0.3,1957.0,60.0
satisfactory,B.Ignatovo,Т-1,TDTN-10000/110-76U1,3.00,1980.0,41.3,-1.0,2.213,0.01,152.00,0.00,0.000499,0.000019,0.00,0.000165,0.07036,0.00247,1980.0,30.0,-1.00,3700.00,0.31,-1.00,-1.0,3358.00,0.39,-1.00,-1.0,2610.00,0.38,1980.0,43.1
satisfactory,B.Ignatovo,Т-2,TDTN-10000/110-U1,3.00,1991.0,73.8,-1.0,43525.00,0.0087,141.00,0.000424,0.000136,0.00,0.00174,0.000469,0.042010000000000006,0.0052,1991.0,32.0,-1.00,1500.00,0.23,-1.00,-1.0,1700.00,0.21,-1.00,-1.0,1300.00,0.26,1991.0,74.0
satisfactory,Ichalki,Т-1,TDTNG-10000/110,3.00,1965.0,68.8,-1.0,43800.00,0.041,146.00,0.00,0.000973,0.000416,0.000105,0.00,0.12067,0.0034460000000000003,1965.0,20.0,-1.00,1500.00,0.813,-1.00,-1.0,1500.00,0.505,-1.00,-1.0,1000.00,0.44,1965.0,62.5
satisfactory,Ichalki,Т-2,TDTN-10000/110-76U1,3.00,1977.0,70.6,-1.0,43525.00,0.01,147.00,0.00,0.000367,0.000713,0.000035,0.00,0.099476,0.000904,1977.0,25.0,-1.00,900.00,0.41,-1.00,-1.0,2660.00,0.39,-1.00,-1.0,3100.00,0.46,1977.0,44.6
satisfactory,Romodanovo,Т-1,TDTN-10000/110-76U1,3.00,1976.0,69.8,-1.0,4.125,0.035,144.00,0.00,0.0009539999999999999,0.000055,0.000015,0.000086,0.13255,0.014075999999999998,1976.0,8.0,-1.00,670.00,0.39,-1.00,-1.0,620.00,0.49,-1.00,-1.0,550.00,0.47,1976.0,73.1
satisfactory,Zarechnaia,Т1,TMTN-6300/110,3.00,1978.0,55.0,43724.00,0.40,0.01,140.00,-1.00,0.00011,0.00004,0.00064,-1.00,0.08,0.01,1978.0,22.0,-1.00,1720.00,0.3,-1.00,-1.0,1640.00,0.3,-1.00,-1.0,1920.00,0.43,1978.0,42.0
satisfactory,Kolpakskaia,Т1,TDTN-16000/110,3.00,1973.0,50.0,43473.00,0.30,0.06,144.00,0.00604,0.00027,0.00025,0.00006,-1.00,0.14,0.01,1973.0,38.0,-1.00,17250.00,0.3,-1.00,-1.0,3160.00,0.3,-1.00,-1.0,3440.00,0.30,1973.0,45.0
good,Mednogorskaia-RN,Т2,TDTN-40000/110,3.00,2003.0,71.0,43649.00,0.10,0.01,144.00,0.00095,0.00018999999999999998,0.00066,0.00024,-1.00,0.18,0.01,2003.0,30.0,-1.00,2840.00,0.2,-1.00,-1.0,1840.00,0.2,-1.00,-1.0,2010.00,0.20,2003.0,70.0
satisfactory,Tverdilovskaia,Т-2,TDTN-10000/110,3.00,1968.0,54.0,43512.00,0.71,0.05,150.00,0.00146,0.00015,0.00057,0.00002,0.00,0.16,0.02,1968.0,25.0,5000.00,3000.00,0.3,3000.00,43586.00,2000.00,0.28,3000.00,43586.00,2000.00,0.32,1968.0,0.0
good,Novo-Teplovskaia,Т-2,TMTN-6300/110,3.00,2004.0,59.0,-1.0,-1.00,0.01,144.00,0.00103,0.00028,0.00017,0.00005,0.00,0.16,0.01,2004.0,20.0,10000.00,10000.00,0.4,10000.00,0.3,10000.00,0.5,10000.00,0.4,10000.00,0.53,2004.0,0.0
satisfactory,110/35/10kVBolshaiaKandarat,Т-1,TMTN-6300/110-81U1,3.00,1984.0,67.4,43564.00,-1.00,0.01,150.00,0.00014,0.00015,0.00011,0.00003,0.00,0.11,0.01,1984.0,20.0,5000.00,6079.00,0.26,4000.00,0.6,5978.00,0.3,5000.00,0.6,4630.00,0.26,1984.0,-1.0
satisfactory,110/35/10kVBolshoeNagatkino,Т-1,TDTN-16000/110U1,3.00,1989.0,61.4,1.65,-1.00,0.01,145.00,0.00023,0.00016,0.00109,0.00004,0.00,0.12,0.01,1989.0,40.0,1200.00,12000.00,0.21,1000.00,0.38,2100.00,0.22,1000.00,0.39,2100.00,0.23,1989.0,-1.0
satisfactory,110/35/10kVIsheevka,Т-1,TDTN-25000/110-76U1,3.00,1979.0,63.8,1.66,-1.00,0.07,158.00,0.00206,0.00016999999999999999,0.00246,0.00005,0.00,0.19,0.02,1979.0,10.0,3000.00,1100.00,0.29,3000.00,0.1,1100.00,0.24,3000.00,0.13,1250.00,0.46,1979.0,-1.0
satisfactory,110/35/10kVIgnatovka,Т-2,TMTN-6300/110-71U1,3.00,1980.0,62.7,4.0,-1.00,0.03,148.00,0.00011,0.00013000000000000002,0.00216,0.00003,0.00,0.1,0.01,1980.0,25.0,150.00,454.00,0.44,300.00,0.5,532.50,0.54,600.00,0.6,698.10,0.45,1980.0,-1.0
satisfactory,110/35/10kVIgnatovka,Т-1,TMTN-6300/110-71U1,3.00,1976.0,60.8,6.51,-1.00,0.01,149.00,0.00009,0.0,0.00001,0.00,0.00,0.0,0.0,1976.0,30.0,-1.00,5370.00,0.24,-1.00,-1.0,5527.00,0.24,-1.00,-1.0,4762.00,0.25,1976.0,-1.0
satisfactory,ATD,С-2Т,TDTN-40000/110,3.00,1968.0,69.0,43574.00,0.78,0.07,143.00,-1.00,-1.0,-1.00,-1.00,-1.00,-1.0,-1.0,1968.0,31.0,1000.00,1900.00,1.15,750.00,0.6,3200.00,1.14,850.00,0.5,2900.00,1.15,1968.0,72.8
satisfactory,Sernovodskaia-110,С-1-Т,TDTN16000,3.00,1965.0,76.3,43515.00,0.14,0.01,141.00,-1.00,-1.0,-1.00,-1.00,-1.00,-1.0,-1.0,1965.0,30.0,600.00,600.00,0.99,430.00,0.2,2500.00,0.91,450.00,0.2,2300.00,0.95,1965.0,84.0
satisfactory,ASK-2,С1Т,TDTN-40000,3.00,1992.0,70.8,43538.00,0.50,0.006,142.00,0.0001,0.0002,0.0004,0.00,0.00,0.12,0.01,1992.0,20.0,1600.00,1500.00,0.24,700.00,0.23,600.00,0.41,900.00,0.3,1500.00,0.33,1992.0,35.3
satisfactory,Dubovyi-Umet,С1Т,TDTN-25000,3.00,1984.0,84.7,43716.00,1.65,0.01,143.00,0.0003,0.0003,0.005,0.0001,0.00,0.18,0.02,1984.0,12.0,1300.00,1500.00,0.34,1200.00,0.2,1000.00,0.36,1400.00,0.3,1500.00,0.34,1984.0,80.6
satisfactory,Shigony,Т-1,TDTN-16000/110-76-U1,3.00,1983.0,53.8,-1.0,0.32,0.05,141.00,0.0002,0.0003,0.0019,0.0003,-1.00,0.26,0.02,1983.0,40.0,7500.00,2400.00,0.2,7500.00,0.2,2300.00,0.25,7000.00,0.3,2700.00,0.23,1983.0,0.0
satisfactory,Sovhoznaia,Т-1,TDTN-25000/110-U1,3.00,1980.0,72.5,-1.0,0.26,0.01,153.00,0.001,0.0002,0.0031,0.0001,-1.00,0.17,0.02,1980.0,25.0,1180.00,1700.00,0.17,1700.00,0.2,1450.00,0.15,1750.00,0.3,1600.00,0.14,1980.0,0.0
good,Alatyrskaia,Т-1,TDTN-40000/110/35/6-u1,3.00,1991.0,72.0,43492.00,0.52,0.0156,142.00,0.0002,0.0001,0.0014,0.00,0.00,0.366,0.019,1991.0,46.0,1500.00,9500.00,0.4,1250.00,0.2,7000.00,0.3,1400.00,0.3,6000.00,0.4,1991.0,-1.0
good,Alatyrskaia,Т-1,TDTN-40000/110/35/6-u1,3.00,1994.0,78.0,7.0,0.48,0.02,145.00,0.0001,0.0001,0.0006,0.0001,0.00067,0.1,0.004,1994.0,48.0,1800.00,50000.00,0.35,1200.00,0.25,18750.00,0.45,1000.00,0.44,11250.00,0.55,1994.0,-1.0
satisfactory,Kr.Chetaiskaia,Т-2,TMN-6300/110/35/10,3.00,1976.0,70.0,27.0,43497.00,0.03,142.00,0.00,0.0008,0.0261,0.0045,0.00017,0.138,0.005,1976.0,40.0,755.00,800.00,0.37,755.00,0.3,6700.00,0.3,755.00,0.6,8200.00,0.3,1976.0,-1.0
satisfactory,Komsomolskaia,Т-2,TDTN-160000/110-U1,3.00,1994.0,57.3,12.0,0.7,0.018,145.00,-1.00,0.0001,0.0003,-1.00,-1.00,0.126,0.006,1994.0,-1.0,2500.00,2900.00,0.72,2500.00,0.54,2900.00,0.72,2500.00,0.54,2900.00,0.5,1994.0,-1.0
satisfactory,Lesnaia,Т-1,TDTN-100000/110/35/10,3.00,1983.0,66.8,16.0,0.3,0.0076,145.00,-1.00,0.0001,0.0011,0.0002,0.0001,0.14300000000000002,0.006999999999999999,1983.0,-1.0,2500.00,2900.00,0.72,2500.00,0.54,2900.00,0.72,2500.00,0.54,2900.00,0.6,1983.0,-1.0
satisfactory,Lesnaia,Т-2,TDTN-100000/110-79-U1,3.00,1983.0,62.0,43538.00,0.4,0.0057,140.00,0.0017,0.0001,0.0005,0.0001,-1.00,0.155,0.006,1983.0,-1.0,2500.00,2900.00,0.72,2500.00,0.54,2900.00,0.72,2500.00,0.54,2900.00,0.7,1983.0,-1.0
satisfactory,Agregatnaia,Т-1,TDTN-40/110/35/6,3.00,1994.0,61.8,9.0,0.41,0.01,146.00,0.00054,0.000199,0.002156,0.000017,0.00,0.27,0.03,1994.0,10.0,10000.00,10000.00,0.21,10000.00,0.2,10000.00,0.28,10000.00,0.25,10000.00,0.31,1994.0,-1.0
satisfactory,Agregatnaia,Т-2,TDTN-40/110/35/6,3.00,1996.0,63.8,43594.00,0.65,0.01,143.00,0.000332,0.00018,0.000402,0.000018,0.00,0.27,0.02,1996.0,23.0,1300.00,10000.00,0.52,1100.00,0.5,10000.00,0.59,1200.00,0.5,8000.00,0.58,1996.0,-1.0
satisfactory,Zapadnaia,Т-1,TDTN-40000/110/35/6,3.00,1968.0,64.5,12.0,0.69,0.05,143.00,0.000457,5.5e-05,0.000823,0.00,0.00,0.23,0.01,1968.0,20.0,2600.00,1000.00,0.46,2000.00,0.27,950.00,0.51,1950.00,0.27,750.00,0.32,1968.0,-1.0
satisfactory,Zapadnaia,Т-2,TDTN-40000/110/35/6,3.00,1966.0,62.2,43652.00,0.14,0.01,144.00,0.000781,0.000147,0.0013,0.00,0.00,0.21,0.01,1966.0,38.0,800.00,1800.00,0.42,650.00,0.36,2500.00,0.4,350.00,0.36,2500.00,0.43,1966.0,-1.0
satisfactory,Petrovskaia,Т-1,TDTNG-31500/110/35/6,3.00,1964.0,63.5,5.0,0.71,0.02,143.00,0.000797,0.000322,0.002049,0.00,0.00,0.23,0.01,1964.0,25.0,340.00,1800.00,0.4,1700.00,0.54,2800.00,0.5,1600.00,0.54,2200.00,0.48,1964.0,-1.0
satisfactory,Maianga,Т-1,TMN-6300/110/35/10,3.00,1983.0,78.4,-1.0,43466.00,0.01,141.00,0.000331,0.00,0.000587,0.000031,0.00,0.09,0.01,1983.0,-1.0,2200.00,10000.00,0.18,2000.00,0.29,10000.00,0.22,1800.00,0.33,10000.00,0.23,1983.0,-1.0
satisfactory,Kormyozhka,Т-1,TDTN-10000/110/35/10,3.00,1971.0,74.0,-1.0,1.14,0.03,141.00,0.000536,5.6999999999999996e-05,0.001057,0.000088,0.00,0.13,0.02,1971.0,-1.0,1400.00,5000.00,0.14,1270.00,0.4,3750.00,0.26,1750.00,0.4,4750.00,0.19,1971.0,-1.0
satisfactory,Cherkaskaia,Т-1,TDTN-16000/110/35/10,3.00,1979.0,49.0,-1.0,4.00,0.04,143.00,0.001419,0.000393,0.001729,0.00018,0.00,0.17,0.03,1979.0,-1.0,630.00,275.00,0.4,650.00,0.33,275.00,0.38,800.00,0.33,275.00,0.29,1979.0,-1.0
satisfactory,Miloradovka,Т-1,TMTN-6300/110/35/10,3.00,1978.0,59.6,-1.0,9.65,0.05,141.00,0.000103,3.2e-05,0.001991,0.000012,0.00,0.09,0.02,1978.0,-1.0,850.00,1300.00,0.68,850.00,0.4,1450.00,0.42,1000.00,0.5,1300.00,0.53,1978.0,-1.0
satisfactory,Orlovgaiskaia,Т-1,TDTN-10000/110,3.00,1968.0,68.0,12.0,2.60,0.02,135.00,0.00081,2.8999999999999997e-05,0.00003,0.000029,0.000021,0.12,0.02,1968.0,29.0,3000.00,2800.00,0.59,2600.00,0.58,2300.00,0.74,1700.00,0.7,1450.00,0.86,1968.0,-1.0
satisfactory,Orlovgaiskaia,Т-2,TDTN-10000/110,3.00,1965.0,70.0,43505.00,43740.00,0.02,138.00,0.00075,1.6e-05,0.00002,0.000027,0.000002,0.18,0.01,1965.0,30.0,3500.00,3000.00,0.79,2800.00,0.6,2500.00,0.8,2000.00,0.7,1850.00,0.90,1965.0,-1.0
satisfactory,Novouzenskaia,Т-2,TDTN-10000/110,3.00,1963.0,66.0,11.0,2.20,0.03,140.00,0.000345,5.1e-05,0.002246,0.000056,0.00,0.13,0.02,1963.0,40.0,1450.00,1350.00,0.54,1500.00,0.3,1460.00,0.42,1500.00,0.3,1460.00,0.42,1963.0,-1.0
satisfactory,Novouzenskaia,Т-3,TDTN-16000/110,3.00,1977.0,70.0,43625.00,2.30,0.02,139.00,0.000609,0.00014099999999999998,0.000423,0.000215,0.00,0.18,0.01,1977.0,34.0,3500.00,3350.00,0.46,4200.00,0.3,4050.00,0.42,3500.00,0.3,3300.00,0.44,1977.0,-1.0
satisfactory,Dergachevskaia,Т-1,TDTNG-25000/110,3.00,1975.0,67.0,10.0,2.20,0.02,140.00,0.000013,2.7000000000000002e-05,0.000032,0.000045,0.000003,0.13,0.01,1975.0,38.0,1550.00,1430.00,0.56,1650.00,0.3,1490.00,0.46,1700.00,0.3,1580.00,0.38,1975.0,-1.0
satisfactory,Dergachevskaia,Т-2,TDTN-20000/110,3.00,1986.0,70.0,9.0,2.60,0.02,139.00,0.000333,6.3e-05,0.002456,0.000061,0.00,0.13,0.01,1986.0,27.0,8000.00,7550.00,0.21,8000.00,0.2,7500.00,0.22,5500.00,0.2,5125.00,0.23,1986.0,-1.0
satisfactory,Pereliubskaia,Т-2,TDTN-10000-110,3.00,1974.0,61.0,12.0,0.04,0.00,142.00,0.000417,7.4e-05,0.003794,0.000067,0.00,0.21,0.03,1974.0,38.0,-1.00,200.00,0.68,-1.00,-1.0,175.00,0.8,-1.00,-1.0,287.50,0.70,1974.0,-1.0
satisfactory,Ivanteevskaia,Т-1,TDTN-16000/110-76U1,3.00,1979.0,61.6,13.0,-1.00,0.02,147.00,0.000327,0.00011899999999999999,0.004218,0.000075,0.00,0.16,0.03,1979.0,48.0,-1.00,4000.00,0.2,-1.00,-1.0,2000.00,0.22,-1.00,-1.0,2125.00,0.29,1979.0,-1.0
satisfactory,Znamenskaia,Т-2,TDTN-10000/110-79U1,3.00,1984.0,67.6,11.0,-1.00,0.02,143.00,0.00071,0.0005740000000000001,0.0059,0.000638,0.00,0.13,0.01,1984.0,40.0,-1.00,487.50,0.3,-1.00,-1.0,300.00,0.4,-1.00,-1.0,600.00,0.40,1984.0,-1.0
satisfactory,Pugachevskaia,Т-1,TDTN-25000/110-66,3.00,1975.0,66.4,43658.00,0.00,0.02,144.00,0.000544,0.00018700000000000002,0.003667,0.000066,0.00,0.28,0.06,1975.0,43582.00,-1.00,1000.00,0.33,-1.00,-1.0,700.00,0.35,-1.00,-1.0,950.00,0.34,1975.0,-1.0
satisfactory,Rakhmanovka,Т-1,TDTN-10000/110-U1,3.00,1992.0,67.2,11.0,0.01,0.02,142.00,0.000284,4.1e-05,0.000268,0.000018,0.00,0.1,0.01,1992.0,20.0,-1.00,6000.00,0.22,-1.00,-1.0,4250.00,0.24,-1.00,-1.0,5000.00,0.26,1992.0,-1.0
good,Peterka-1,Т-1,TDTN-16000/110,3.00,1991.0,64.0,-1.0,0.75,0.00,143.00,0.000274,0.000205,0.000756,0.000066,0.00,0.16,0.02,1991.0,50.0,-1.00,500.00,0.81,-1.00,-1.0,2000.00,0.51,-1.00,-1.0,1800.00,0.57,1991.0,64.7
good,Semyonovka,Т-2,TDTN-16000/110,3.00,1982.0,64.8,-1.0,0.24,0.06,140.00,0.000359,0.0005099999999999999,0.001724,0.000038,0.00,0.19,0.02,1982.0,40.0,-1.00,2700.00,0.2,-1.00,-1.0,2000.00,0.23,-1.00,-1.0,3000.00,0.30,1982.0,32.8
good,Karaman,Т-2,TDTN-10000/110,3.00,1982.0,68.7,-1.0,0.53,0.00,141.00,0.00058,4.1e-05,0.000134,0.000044,0.00,0.1,0.01,1982.0,30.0,-1.00,7500.00,0.2,-1.00,-1.0,10000.00,0.2,-1.00,-1.0,10000.00,0.20,1982.0,69.7
good,Pobeda,Т-2,TDTN-16000/110,3.00,1979.0,54.3,-1.0,0.77,0.01,145.00,0.000377,2.5e-05,0.000892,0.00001,0.00,0.08,0.01,1979.0,39.0,-1.00,3800.00,0.19,-1.00,-1.0,3200.00,0.18,-1.00,-1.0,3300.00,0.23,1979.0,50.0
good,Rossiia,Т-2,TDTN-16000/110,3.00,1979.0,68.8,-1.0,43739.00,0.07,145.00,0.000513,0.000152,0.003375,0.000085,0.00,0.18,0.03,1979.0,35.0,-1.00,300.00,0.51,-1.00,-1.0,2200.00,0.49,-1.00,-1.0,300.00,0.54,1979.0,52.6
good,KrasnyiKut,Т-2,TDTNG-20000/110,3.00,1985.0,56.8,-1.0,43647.00,0.02,147.00,0.000425,4.4e-05,0.001225,0.000032,0.00,0.12,0.02,1985.0,49.0,-1.00,800.00,0.24,-1.00,-1.0,500.00,0.27,-1.00,-1.0,600.00,0.29,1985.0,50.0
satisfactory,Znamenskaia,С-2-Т,TMTN-6300/110,3.00,1977.0,59.0,-1.0,1.90,0.02,141.00,0.00,0.00016,0.00058,0.00,0.00,0.12,0.0,1977.0,25.0,3000.00,3000.00,0.2,3000.00,0.3,3000.00,0.2,3000.00,0.4,3000.00,0.20,1977.0,49.0
satisfactory,Titovo,С-1-Т,TMTN-6300/110,3.00,1982.0,58.6,-1.0,43740.00,0.02,141.00,0.00,0.00013000000000000002,0.00022,0.00,0.00,0.09,0.0,1982.0,26.0,1500.00,10000.00,0.26,1600.00,0.26,10000.00,0.3,1700.00,0.36,10000.00,0.27,1982.0,61.0
unsatisfactory,Terbuny110/35/10,Т-1,TDTN,3.00,-1.0,72.0,24.0,0.56,0.001,-1.00,0.00,0.00022,0.0017,0.00017,0.00,0.14,0.0099,-1.0,20.0,800.00,20000.00,0.185,1200.00,0.24,14000.00,0.225,1500.00,0.34,11000.00,0.26,-1.0,62.0
unsatisfactory,Terbuny110/35/10,Т-2,TDTN,3.00,-1.0,70.0,27.0,0.72,0.02,-1.00,0.00,0.00011999999999999999,0.0018,0.00001,0.00,0.2,0.013000000000000001,-1.0,20.0,1000.00,2500.00,0.249,1000.00,0.2,2000.00,0.324,1500.00,0.2,2200.00,0.371,-1.0,58.0
good,Volovo110/35/10,Т-1,TDTN,3.00,-1.0,71.0,21.0,0.23,0.023,-1.00,0.00,0.00015,0.00044,0.00001,0.00,0.05,0.006,-1.0,20.0,3000.00,6100.00,0.09,2600.00,0.15,5900.00,0.11,2600.00,0.174,5800.00,0.11,-1.0,46.7
satisfactory,Volovo110/35/10,Т-2,TDTN,3.00,-1.0,54.5,23.0,0.59,0.007,-1.00,0.00,0.00011,0.00006,0.00001,0.00,0.047,0.005,-1.0,13.0,700.00,3600.00,0.35,800.00,0.1,4000.00,0.35,780.00,0.11,4200.00,0.21,-1.0,44.5
unsatisfactory,Donskaia110/35/10,Т-1,TDTN,3.00,-1.0,71.2,22.0,5.36,0.036,-1.00,0.00,0.00018,0.0029,0.00013,0.00,0.23,0.0071,-1.0,20.0,2900.00,1023.00,0.18,3000.00,0.2,1136.00,0.22,3000.00,0.25,1136.00,0.185,-1.0,44.0
unsatisfactory,Donskaia110/35/10,Т-2,TDTN,3.00,-1.0,54.0,26.0,43653.00,0.063,-1.00,0.00,0.00027,0.0016,0.00025,0.00,0.22,0.013999999999999999,-1.0,15.0,4000.00,780.00,0.28600000000000003,2500.00,0.31,710.00,0.34,2200.00,0.295,750.00,0.256,-1.0,54.0
satisfactory,Dolgorukovo110/35/10,Т-1,TMT,3.00,-1.0,78.0,19.0,1.31,0.044,-1.00,0.00,0.00014,0.0007,0.00011,0.00,0.11,0.006999999999999999,-1.0,20.0,1700.00,8000.00,0.29100000000000004,1400.00,0.37,5000.00,0.37,1000.00,0.36,5000.00,0.387,-1.0,54.0
satisfactory,Dolgorukovo110/35/10,Т-2,TDTN,3.00,-1.0,78.0,25.0,0.26,0.035,-1.00,0.00,0.00011,0.00096,0.00005,0.00,0.16,0.006,-1.0,14.0,1770.00,8200.00,0.195,2100.00,0.4,8800.00,0.2,2500.00,0.4,12000.00,0.2,-1.0,63.0
unsatisfactory,Gorohovskaia110/35/10,Т-1,TDTN,3.00,-1.0,73.0,27.0,2.54,0.05,-1.00,0.00,0.00018999999999999998,0.0021,0.0001,0.00,0.17,0.021,-1.0,29.0,1200.00,800.00,0.257,1300.00,0.2,500.00,0.3,1400.00,0.2,500.00,0.356,-1.0,44.0
unsatisfactory,Gorohovskaia110/35/10,Т-2,TDTN,3.00,-1.0,67.8,24.0,0.57,0.01,-1.00,0.00,0.00013000000000000002,0.0016,0.00013,0.00,0.078,0.009000000000000001,-1.0,14.0,1900.00,26000.00,0.263,1800.00,0.2,17000.00,0.297,1800.00,0.23,16000.00,0.307,-1.0,46.0
unsatisfactory,Izmalkovo110/35/10,Т-1,TDTN,3.00,-1.0,76.0,15.0,0.23,0.026,-1.00,0.00,0.00013000000000000002,0.0007,0.00001,0.00,0.15,0.0088,-1.0,20.0,2000.00,7800.00,0.179,1600.00,0.1,5600.00,0.316,1900.00,0.1,9200.00,0.271,-1.0,64.2
good,Izmalkovo110/35/10,Т-2,TDTN,3.00,-1.0,64.0,15.0,0.16,0.001,-1.00,0.00,0.00,0.00013,0.00005,0.00,0.075,0.0073,-1.0,17.0,1600.00,24800.00,0.19399999999999998,1600.00,0.2,21900.00,0.192,1800.00,0.28,22000.00,0.17,-1.0,59.5
satisfactory,Naberezhnoe110/35/10,Т-1,TMT,3.00,-1.0,71.0,18.0,1.28,0.057,-1.00,0.00,0.00011,0.0028,0.00001,0.00,0.23,0.0067,-1.0,30.0,2500.00,3500.00,0.37,1600.00,0.3,2200.00,0.47,1900.00,0.4,2200.00,0.39,-1.0,46.0
satisfactory,Naberezhnoe110/35/10,Т-2,TDTN,3.00,-1.0,54.0,16.0,0.23,0.006,-1.00,0.00,0.00014,0.00067,0.00004,0.00,0.13,0.004,-1.0,12.0,1600.00,35500.00,0.18,1600.00,0.395,50300.00,0.21,1800.00,0.26,23700.00,0.24,-1.0,81.6
unsatisfactory,110/35/10Novopolevo,Т-1,TDTN-16000/110-U1,3.00,-1.0,74.0,11.0,43497.00,0.007,-1.00,0.00,0.00022,0.00051,0.000011,0.000116,0.136,0.001,-1.0,40.0,1000.00,1300.00,0.25,1000.00,0.2,1300.00,0.22,1000.00,0.2,1300.00,0.22,-1.0,0.0
good,110/35/10Maloarhangelskaia,Т-1,TDTN-10000/110-76U1,3.00,-1.0,72.0,16.0,43647.00,0.024,-1.00,0.00,0.00018999999999999998,0.0021,0.000042,0.0002,0.149,0.015,-1.0,45.0,1500.00,1000.00,0.1,1500.00,0.19,1800.00,0.1,1500.00,0.19,1500.00,0.1,-1.0,0.0
unsatisfactory,110/35/10Kulikovskaia,Т-1,TDTN-10000/110-76U1,3.00,-1.0,78.0,8.0,43527.00,0.01,-1.00,0.00,0.00013000000000000002,0.00074,0.000009,0.000026,0.14400000000000002,0.0019,-1.0,45.0,800.00,1500.00,0.25,1000.00,0.4,1500.00,0.25,1500.00,0.25,1500.00,0.2,-1.0,0.0
unsatisfactory,110/35/10Naryshkino,Т-2,TDTN-10000/110-76U1,3.00,-1.0,71.0,10.0,43710.00,0.019,-1.00,0.00,0.00032,0.0022,0.000008,0.00069,0.248,0.019,-1.0,30.0,3000.00,900.00,0.2,3000.00,-1.0,900.00,0.2,3000.00,-1.0,900.00,0.3,-1.0,0.0
unsatisfactory,110/35/10Kolpny,Т-1,TDTN-16000/110-U1,3.00,-1.0,40.0,12.0,43617.00,0.018,-1.00,0.00,0.0002,0.0016,0.00001,0.00,0.1655,0.0047,-1.0,20.0,1400.00,1000.00,0.18,1400.00,0.34,1000.00,0.28,1500.00,0.44,3000.00,0.25,-1.0,37.3
unsatisfactory,110/35/10Kolpny,Т-2,TDTN-10000/110-U1,3.00,-1.0,62.0,9.0,43647.00,0.033,-1.00,0.00,0.00015,0.001,0.000004,0.000013,0.133,0.001,-1.0,20.0,750.00,750.00,0.2,1000.00,0.53,1000.00,0.52,1000.00,0.52,1000.00,0.3,-1.0,43553.00
unsatisfactory,110/35/10Dolgoe,Т-1,TDTN-16000/110-66U1,3.00,-1.0,42.0,43654.00,43618.00,0.025,-1.00,0.00,0.0001,0.0005,0.00,0.00001,0.10099999999999999,0.0276,-1.0,20.0,1400.00,1000.00,0.18,1400.00,0.34,1000.00,0.21,1500.00,0.43,3000.00,0.2,-1.0,44.0
unsatisfactory,110/35/10Dolgoe,Т-2,TDTN-10000/110U1,3.00,-1.0,51.0,11.0,43468.00,0.018,-1.00,0.00,0.0002,0.0009,0.00,0.00,0.1776,0.0047,-1.0,20.0,750.00,700.00,0.25,1000.00,0.53,1300.00,0.3,1000.00,0.51,1300.00,0.28,-1.0,59.0
satisfactory,110/35/10Novosergievka,Т-2,TDTN-10000/110,3.00,-1.0,51.4,43504.00,43625.00,0.037,-1.00,0.0008,0.00014,0.00062,0.000029,0.000048,0.0568,0.00671,-1.0,25.0,3000.00,3000.00,0.3,3000.00,0.1,3000.00,0.25,3000.00,0.2,1500.00,0.35,-1.0,51.2
unserviceable,110/35/10Bolhov,Т-1,TDTN-10000/110,3.00,-1.0,51.4,43510.00,43475.00,0.08,-1.00,0.00,0.00,0.00005,0.00,0.00,0.302,0.001,-1.0,10.0,1000.00,800.00,0.55,2500.00,0.23,800.00,0.36,3000.00,0.13,800.00,0.3,-1.0,51.0
unsatisfactory,110/35/10Bolhov,Т-2,TDTN-10000/110,3.00,-1.0,51.0,12.0,43508.00,0.042,-1.00,0.00,0.00047000000000000004,0.005,0.00008,0.00,0.48100000000000004,0.0485,-1.0,30.0,800.00,600.00,0.4,1200.00,0.1,600.00,0.6,1200.00,0.1,600.00,1.00,-1.0,51.0
unsatisfactory,110/35/10Kommash,Т-2,TDTN-16000/110,3.00,-1.0,51.2,16.0,43533.00,0.05,-1.00,0.00,0.00025,0.00538,0.000058,0.00,0.27399999999999997,0.264,-1.0,20.0,500.00,1300.00,0.6,900.00,0.54,1300.00,43678.00,1000.00,0.5,1300.00,1.00,-1.0,51.4
satisfactory,Prechistoe,Т-1,TDTN-10000/110,3.00,-1.0,66.3,-248728.00,0.6,0.014,-1.00,0.00,2.9999999999999997e-05,0.00012,0.00,0.00001,0.06394,0.00385,-1.0,35.0,4300.00,27700.00,0.11,3100.00,0.15,13000.00,0.1,3800.00,0.27,13000.00,0.1,-1.0,54.0
unserviceable,Prechistoe,Т-2,TDTN-10000/110,3.00,-1.0,70.0,1.0716700000000001,0.9,0.018,-1.00,0.00,0.00,0.00026,0.00007,0.00052,0.11790999999999999,0.00717,-1.0,29.0,3000.00,24000.00,0.2,2500.00,0.1,12000.00,0.12,3000.00,0.1,10400.00,0.12,-1.0,40.0
unsatisfactory,Abbakumtcevo,Т-1,TDTN-10000/110,3.00,-1.0,68.3,1667731.00,0.4,0.014,-1.00,0.00,2.9999999999999997e-05,0.00,0.00,0.00001,0.08315,0.00492,-1.0,20.0,3270.00,20200.00,0.198,3900.00,0.13,18900.00,0.185,3420.00,0.2,25600.00,0.2,-1.0,67.3
unsatisfactory,Abbakumtcevo,Т-2,TDTN-10000/110,3.00,-1.0,66.0,2073118.00,0.6,0.02,-1.00,0.0004,0.00,0.00011,0.00001,0.00003,0.1394,0.0085,-1.0,20.0,3330.00,29000.00,0.161,7640.00,0.1,17000.00,0.162,7260.00,0.2,16000.00,0.191,-1.0,52.3
satisfactory,Pereslavl,Т-1,TDTN-25000/110/35/6,3.00,-1.0,-1.0,43467.00,0.01,0.01,-1.00,0.00,0.00,0.00008,0.00,0.00,0.01,0.00126,-1.0,20.0,66.00,18070.00,0.25,1000.00,0.4,15500.00,0.26,550.00,0.4,12800.00,0.32,-1.0,34.3
satisfactory,Pereslavl,Т-2,TDTN-25000/110/35/6,3.00,-1.0,-1.0,43527.00,0.2,0.01,-1.00,0.00,0.00,0.00002,0.00002,0.00,0.01678,0.00098,-1.0,24.0,4733.00,125000.00,0.21,3386.00,0.24,10360.00,0.25,2636.00,0.35,85300.00,0.29,-1.0,64.5
satisfactory,Lom,Т-1,TDTN-10000/110/35/10,3.00,-1.0,67.2,7.0,0.56,0.018,-1.00,0.00,0.0005,0.0003,0.0001,0.00,0.038,0.0139,-1.0,26.0,4500.00,4000.00,0.17,3000.00,0.1,3000.00,0.18,3500.00,0.13,4000.00,0.18,-1.0,62.8
satisfactory,Lom,Т-2,TDTN-10000/110/35/10,3.00,-1.0,66.8,6.0,0.92,0.018,-1.00,0.00,0.0001,0.0003,0.0001,0.0001,0.0014,0.0211,-1.0,24.0,4600.00,13000.00,0.15,5800.00,0.1,12000.00,0.24,5700.00,0.2,12000.00,0.29,-1.0,68.0
satisfactory,Levoberezhnaia,Т-1,TDTN-16000/110/35/6,3.00,-1.0,53.2,8.0,43525.00,0.048,-1.00,0.0064,0.0037,0.0004,0.002,0.0008,0.1157,0.0216,-1.0,36.5,8500.00,2200.00,0.175,7250.00,0.19,2450.00,0.15,7000.00,0.2,2250.00,0.1,-1.0,62.4
satisfactory,Levoberezhnaia,Т-2,TDTN-16000/110/35/6,3.00,-1.0,69.2,6.0,1.26,0.022,-1.00,0.0043,0.004,0.0031,0.0002,0.0005,0.0856,0.0194,-1.0,35.0,12000.00,5500.00,0.1,20000.00,0.22,55000.00,0.12,20000.00,0.2,55000.00,0.104,-1.0,51.2
good,Vostochnaia,Т-2,TDTN-25000/110/35/6,3.00,-1.0,81.6,3.0,1.54,0.015,-1.00,0.0005,0.0001,0.0007,0.0001,0.0009,0.0007,0.0001,-1.0,36.5,8000.00,50000.00,0.1,4000.00,0.15,60000.00,0.11,6500.00,0.28,60000.00,0.19,-1.0,81.6
satisfactory,Zalese,Т-2,TDTN-10000/110/35/10,3.00,-1.0,82.8,12.0,0.2,0.022,-1.00,0.00,0.0009,0.0013,0.0011,0.0009,0.0037,0.0005,-1.0,26.0,2400.00,18750.00,0.16,2000.00,0.14,18750.00,0.13,8000.00,0.19,25000.00,0.2,-1.0,59.6
good,MEZ,Т-1-25000,TDTN-25000/110/35/6,3.00,-1.0,80.1,-1.0,0.5,0.008,-1.00,0.00142,0.00018,0.00009,0.00015,0.00014,0.18600000000000003,0.0006799999999999999,-1.0,33.0,4960.00,10000.00,0.35,5300.00,0.59,10000.00,0.42,5800.00,0.67,10000.00,0.57,-1.0,66.6
satisfactory,Kamenka,Т-2-16000,TDTN-16000/110/35/10,3.00,-1.0,62.8,-1.0,0.7,0.006,-1.00,0.00133,0.00,0.00014,0.0011,0.00003,0.002,0.00081,-1.0,30.0,3500.00,4170.00,0.2,3000.00,0.25,3150.00,0.23,3000.00,0.26,3670.00,0.23,-1.0,55.2
good,Podgornoeraionnaia,Т-2-16000,TDTN-16000/110/35/10,3.00,-1.0,62.2,-1.0,0.43,0.0078,-1.00,0.0074,0.0009,0.0002,0.0001,0.0001,0.0976,0.0296,-1.0,14.0,1000.00,6000.00,0.1,560.00,0.26,6000.00,0.1,560.00,0.36,6000.00,0.15,-1.0,60.2
unsatisfactory,Ostrogozhsk,Т-2-40500,TDTNG-40500/110/35/6,3.00,-1.0,67.0,-1.0,43586.00,0.18,-1.00,0.0001,0.00035,0.0001,0.00009,0.00002,0.001,0.0057399999999999994,-1.0,5.0,500.00,1340.00,0.46,550.00,0.24,1730.00,0.46,590.00,0.2,960.00,0.51,-1.0,66.6
good,Kamenka110/35/10kV,Т-1,TDTN-10000/110,3.00,-1.0,71.0,-1.0,0.08,0.01,-1.00,-1.00,0.0002,0.0001,-1.00,0.0002,0.16,0.07,-1.0,22.0,5000.00,10000.00,0.17,4500.00,0.18,10000.00,0.18,4200.00,0.25,10000.00,0.19,-1.0,82.0
satisfactory,Kamenka110/35/10kV,Т-2,TDTN-10000/110,3.00,-1.0,83.0,-1.0,0.075,0.01,-1.00,-1.00,0.0006,0.004,0.0001,0.005,0.13,-1.0,-1.0,18.0,570.00,6000.00,0.21,770.00,0.46,5000.00,0.24,800.00,0.62,4500.00,0.32,-1.0,73.0
good,Arhangelskoe110/35/10kV,Т-1,TDTN-10000/110,3.00,-1.0,82.0,29.0,0.6,0.01,-1.00,-1.00,0.00035,0.0016,-1.00,0.001,0.18,-1.0,-1.0,29.0,1000.00,5500.00,0.3,1100.00,0.2,4000.00,0.2,1000.00,0.3,5000.00,0.2,-1.0,79.0
good,Arhangelskoe110/35/10kV,Т-2,TDTN-10000/110,3.00,-1.0,78.0,22.0,0.1,0.003,-1.00,-1.00,0.0002,0.00014,-1.00,0.0001,0.11,-1.0,-1.0,24.0,1010.00,10000.00,0.3,1500.00,0.31,10000.00,0.2,1350.00,0.40700000000000003,10000.00,0.2,-1.0,71.0
good,Shchuche110/35/10kV,Т-1,TMTN-6300/110,3.00,-1.0,50.0,19.0,0.15,0.005,-1.00,-1.00,0.00014,0.00014,-1.00,0.0001,0.06,-1.0,-1.0,30.0,2700.00,10000.00,0.23,2400.00,0.3,10000.00,0.25,2100.00,0.3,10000.00,0.24,-1.0,50.0
satisfactory,Shchuche110/35/10kV,Т-2,TMT-6300/110,3.00,-1.0,50.0,43729.00,1.00,0.02,-1.00,-1.00,0.00016,0.0007,-1.00,-1.00,0.11,-1.0,-1.0,15.0,1250.00,4000.00,0.32,1400.00,0.3,3500.00,0.38,1200.00,0.3,2000.00,0.43,-1.0,64.0
good,Karernaia,Т-1,TDTN-16000,3.00,-1.0,71.0,0.0012,0.2,0.032,-1.00,-1.00,0.00022999999999999998,0.00022,-1.00,0.00033,0.12,0.0077,-1.0,-1.0,800.00,1500.00,0.75,800.00,0.5,1500.00,0.75,600.00,0.5,1000.00,0.8,-1.0,52.0
satisfactory,Gornaia,Т-1,TDTN-25000,3.00,-1.0,73.0,19.0,0.5,0.01,-1.00,0.000246,0.0,0.0013,0.00,0.000273,0.1408,0.00589,-1.0,-1.0,1200.00,1500.00,0.5,800.00,0.2,1500.00,0.6,1000.00,0.23,1500.00,0.7,-1.0,43.0
satisfactory,Gornaia,Т-2,TDTN-25000,3.00,-1.0,81.0,13.0,0.53,0.02,-1.00,0.000291,0.0,0.0018,0.00,0.000335,0.1319,0.0055899999999999995,-1.0,-1.0,1500.00,1500.00,0.8,1000.00,0.37,1500.00,0.8,1000.00,0.55,1500.00,0.9,-1.0,58.0
satisfactory,Dorogobuzh-1,Т-1,TDTN-16000,3.00,-1.0,40.0,25.0,0.7,0.01,-1.00,0.000169,0.0,0.000427,0.00,0.00,0.07907,0.0035210000000000003,-1.0,-1.0,3000.00,1500.00,0.6,3000.00,0.33,1500.00,0.5,1500.00,0.33,1500.00,0.5,-1.0,53.0
satisfactory,Roslavl,Т-1,TDTN-40000,3.00,-1.0,75.0,43658.00,0.35,0.03,-1.00,-1.00,-1.0,0.00145,-1.00,-1.00,0.16108,0.01068,-1.0,22.0,3536.00,5800.00,0.12,2516.00,0.13,2900.00,0.17,3224.00,0.17,3600.00,0.17,-1.0,80.0
unsatisfactory,Roslavl,Т-2,TDTN-25000,3.00,-1.0,63.0,43567.00,43466.00,0.04,-1.00,-1.00,-1.0,0.00037,-1.00,-1.00,0.27386,0.01225,-1.0,10.0,700.00,2000.00,0.85,800.00,0.2,1800.00,0.6,900.00,0.2,1800.00,0.8,-1.0,71.0
satisfactory,110kVMonastyrshchina,Т-1,TDTN-10000,3.00,-1.0,70.0,43626.00,0.59,0.02,-1.00,-1.00,-1.0,0.00095,-1.00,-1.00,0.10313,0.0055899999999999995,-1.0,18.0,1000.00,6250.00,0.23,800.00,0.29,4250.00,0.29,900.00,0.23,3750.00,0.27,-1.0,68.0
satisfactory,Viazma-1,т-1,TDTN-40000/110/35/10,3.00,-1.0,68.0,-1.0,43525.00,0.036,-1.00,0.0011,0.001,0.0059,-1.00,0.0021,0.13,0.011000000000000001,-1.0,40.0,3000.00,1500.00,0.65,1000.00,0.76,1000.00,0.71,1500.00,0.43,1000.00,0.75,-1.0,50.0
satisfactory,Viazma-1,т-2,TDTN-40000/110/35/10,3.00,-1.0,70.0,-1.0,0.8,0.03,-1.00,-1.00,0.0019,0.0042,-1.00,0.0014,0.15,0.0073,-1.0,40.0,1000.00,1250.00,0.79,1000.00,0.25,1250.00,0.8,1000.00,0.3,1250.00,0.81,-1.0,52.0
good,Tumanovo,т-2,TMTN-6300/110/35/10,3.00,-1.0,75.0,0.002,43647.00,0.019,-1.00,-1.00,-1.0,0.0012,-1.00,-1.00,0.12,0.015,-1.0,30.0,3000.00,6000.00,0.36,3000.00,0.2,5000.00,0.4,3000.00,0.2,5000.00,0.38,-1.0,50.0
satisfactory,Rudnaia,1Т,TDTN-31500,3.00,-1.0,40.0,-1.0,-1.00,0.016,-1.00,0.000159,0.000218,0.001641,0.000255,0.00,0.050343,0.0,-1.0,53.0,920.00,2500.00,0.36,720.00,0.2,3000.00,0.31,600.00,0.1,3000.00,0.33,-1.0,29.0
satisfactory,Rudnaia,2Т,TDTN-31500,3.00,-1.0,86.0,-1.0,-1.00,0.012,-1.00,0.000533,0.000275,0.001155,0.000166,0.00,0.12595699999999999,0.0,-1.0,20.0,-1.00,3000.00,0.4,410.00,0.4,4000.00,0.36,767071.00,-1.0,2400.00,0.31,-1.0,70.0
good,Troitckaia,2Т,TDTN-10000,3.00,-1.0,81.0,-1.0,-1.00,0.019,-1.00,0.000677,9.1e-05,0.000495,0.00,0.00,0.03999,0.0,-1.0,15.0,850.00,1000.00,0.28,650.00,0.3,900.00,0.3,600.00,0.3,1200.00,0.32,-1.0,55.0
unsatisfactory,Kastornoe,1Т,TDTN-15000,3.00,-1.0,77.0,-1.0,0.9,0.03,-1.00,0.001022,0.000217,0.001804,0.000099,0.00,0.079532,0.005365,-1.0,40.0,800.00,290.00,43466.00,600.00,0.5,200.00,43556.00,600.00,0.5,210.00,43556.00,-1.0,72.0
good,Kshen,1Т,TDTN-10000,3.00,-1.0,78.0,-1.0,0.9,0.05,-1.00,0.001163,0.000173,0.000804,0.000069,0.00,0.042492,0.006138,-1.0,29.0,800.00,800.00,0.4,1700.00,0.4,1600.00,0.5,1600.00,0.4,1600.00,0.5,-1.0,75.0
unsatisfactory,Gorshechnoe,1Т,TDTN-10000,3.00,-1.0,72.0,-1.0,0.8,0.05,-1.00,0.000989,0.000266,0.001946,0.000104,0.000003,0.29285900000000004,0.010929000000000001,-1.0,26.0,630.00,1200.00,0.7,1120.00,0.7,1200.00,0.8,1300.00,0.5,1000.00,0.8,-1.0,75.0
good,Medvenka,1Т,TDTN10000,3.00,-1.0,87.2,43498.00,0.9,0.034,-1.00,0.0011,0.00014,0.0048,0.00,0.00,0.106,0.017,-1.0,35.0,2600.00,1800.00,0.8,2200.00,0.71,1600.00,0.8,2400.00,0.8,1600.00,0.8,-1.0,-1.0
good,Razinkovo,2Т,TMTN6300,3.00,-1.0,70.0,43526.00,0.06,0.028,-1.00,0.0018,0.00016999999999999999,0.0016,0.00,0.00,0.033,0.004,-1.0,21.0,3000.00,2400.00,0.3,2400.00,0.3,2200.00,0.3,3000.00,0.3,2500.00,0.3,-1.0,-1.0
good,Besedino,1Т,TMTN6300,3.00,-1.0,78.8,43654.00,43586.00,0.017,-1.00,0.0011,0.00014,0.00074,0.00,0.00,0.057999999999999996,0.005,-1.0,18.0,1500.00,1800.00,0.3,1950.00,0.3,2000.00,0.3,1850.00,0.3,1600.00,0.3,-1.0,-1.0
unsatisfactory,110/35/10kVVOSTOCHNAIA-2,Т-2,TDTN-25000/110-68U1,3.00,-1.0,70.0,43630.00,43527.00,0.025,-1.00,-1.00,0.00035,0.015,-1.00,-1.00,0.3,0.03,-1.0,18.0,3000.00,788.00,0.6759999999999999,3000.00,0.25,756.00,0.55,3000.00,0.44,904.00,0.672,-1.0,47.0
good,110/10/6kVCENTRALNAIa,Т-2,TDTN-25000/110-U1,3.00,-1.0,70.0,-1.0,-1.00,0.005,-1.00,0.013,0.0019,0.0023,-1.00,-1.00,0.1,0.04,-1.0,12.0,3000.00,10000.00,0.1,3000.00,0.16,10000.00,0.1,3000.00,0.37,10000.00,0.13,-1.0,70.0
unserviceable,110/35/6kVSharia(r),Т-1,TDTN-20000/110,3.00,-1.0,70.0,24.0,7.94,0.108,-1.00,0.00,0.0,0.012,0.00,0.00,0.31,0.023,-1.0,30.0,310.00,500.00,0.48,450.00,0.8,500.00,0.48,350.00,0.7,600.00,0.43,-1.0,51.0
unsatisfactory,110/35/6kVSharia(r),Т-2,TDTN-25000/110-76U1,3.00,-1.0,56.0,43512.00,0.15,0.00,-1.00,0.00,0.001,0.014,0.0021,0.00,0.17,0.013999999999999999,-1.0,31.0,1400.00,8000.00,0.23,1350.00,0.23,5500.00,0.24,1700.00,0.37,6000.00,0.32,-1.0,36.3
satisfactory,110/35/10kVPyshchug,Т-1,TMTN-6300,3.00,-1.0,70.0,6.0,0.79,0.002,-1.00,0.00,0.0027,0.0037,0.00,0.00,0.07,0.003,-1.0,23.0,11000.00,10000.00,0.24,9500.00,0.22,10000.00,0.26,10000.00,0.3,10000.00,0.25,-1.0,70.0
satisfactory,110/35/10kVPyshchug,Т-2,TMTN-6300,3.00,-1.0,70.0,16.0,0.15,0.002,-1.00,0.00,0.001,0.00,0.00,0.00,0.006999999999999999,0.0044,-1.0,23.0,11000.00,10000.00,0.25,9500.00,0.22,10000.00,0.27,10000.00,0.3,10000.00,0.23,-1.0,70.0
unserviceable,110/35/10kVPavino,Т-2,TMTN-6300,3.00,-1.0,52.7,22.0,43712.00,0.03,-1.00,0.00,0.00047000000000000004,0.0024,0.00,0.0045,0.13,0.006999999999999999,-1.0,8.0,5000.00,700.00,0.54,5000.00,0.23,600.00,0.63,3000.00,0.22,1000.00,0.53,-1.0,68.7
satisfactory,110/35/10kVVokhma,Т-1,TMTN-6300,3.00,-1.0,70.0,20.0,0.39,0.005,-1.00,0.00,0.0026,0.00,0.00,0.00,0.06,0.008,-1.0,20.0,3000.00,745.00,43586.00,3000.00,0.22,712.00,43556.00,3000.00,0.215,735.00,43556.00,-1.0,56.0
satisfactory,Zherdevskaia110/35/10kV,Т-1,TDTN-16000/110-76U1,3.00,-1.0,63.0,0.0,-1.00,0.029,-1.00,0.00,0.0,0.00265,0.00,0.00,0.0411,0.00823,-1.0,20.0,1250.00,2200.00,0.18,1200.00,0.24,1300.00,0.19,1400.00,0.33,1600.00,0.27,-1.0,32.0
satisfactory,Zherdevskaia110/35/10kV,Т-2,TDTN-16000/110-76U1,3.00,-1.0,54.0,0.0,-1.00,0.031,-1.00,0.00,0.0,0.00145,0.00145,0.00,0.0312,0.004529999999999999,-1.0,20.0,1000.00,2000.00,0.21,1200.00,0.12,1600.00,0.2,1900.00,0.15,1800.00,0.26,-1.0,38.0
good,Mordovskaia110/35/10kV,Т-1,TDTN-10000/110U1,3.00,-1.0,47.0,0.0,-1.00,0.025,-1.00,0.00,0.0,0.00,0.00,0.00,0.014209999999999999,0.00234,-1.0,30.0,620.00,8000.00,0.15,520.00,0.44,6200.00,0.12,700.00,0.43,7000.00,0.14,-1.0,62.0
satisfactory,Mordovskaia110/35/10kV,Т-2,TDTN-10000/110-70U1,3.00,-1.0,48.0,0.0,-1.00,0.0027,-1.00,0.00,0.0,0.0015,0.00,0.00,0.0283,0.00214,-1.0,20.0,1000.00,1200.00,0.14,800.00,0.14,900.00,0.16,900.00,0.19,1000.00,0.18,-1.0,72.0
satisfactory,Rzhaksinskaia110/35/10kV,Т-1,TDTN-10000/110U1,3.00,-1.0,57.0,0.0,-1.00,0.0038,-1.00,0.00,0.0,0.00052,0.00,0.00,0.0412,0.00364,-1.0,35.0,550.00,180.00,0.96,2000.00,0.36,410.00,0.96,1500.00,0.31,400.00,0.96,-1.0,44.0
good,Rzhaksinskaia110/35/10kV,Т-2,TDTN-10000/110U2,3.00,-1.0,53.0,0.0,-1.00,0.0031,-1.00,0.00,0.0,0.00263,0.00041,0.00,0.0486,0.00415,-1.0,20.0,700.00,2500.00,0.18,3900.00,0.31,3300.00,0.27,3500.00,0.34,3200.00,0.16,-1.0,68.0
good,Dubrovskaia,Т-1,TDTN-1600/110-76U1,3.00,-1.0,66.0,14.86,0.3,0.012,-1.00,0.00,0.0001,0.00203,0.00,0.00,0.10868,0.01457,-1.0,-1.0,4000.00,5000.00,0.28,4500.00,0.31,6000.00,0.28,4500.00,0.26,6000.00,0.18,-1.0,-1.0
good,Dubrovskaia,Т-2,TDTN-1600/110-76U1,3.00,-1.0,71.0,10.17,43466.00,0.011,-1.00,0.00,0.00025,0.00118,0.00,0.00,0.18827,0.02665,-1.0,-1.0,3500.00,4500.00,0.31,4000.00,0.33,5500.00,0.29,3500.00,0.28,5000.00,0.21,-1.0,-1.0
good,Cletnianskaia,Т-2,TDTN-1600/110-76U1,3.00,-1.0,64.0,15.42,0.3,0.009,-1.00,0.00,0.00018,0.00101,0.00,0.00,0.12322000000000001,0.01454,-1.0,-1.0,1500.00,2000.00,0.27,1800.00,0.29,2200.00,0.25,2000.00,0.23,2500.00,0.19,-1.0,-1.0
good,Cletnianskaia,Т-1,TDTN-10000/110,3.00,-1.0,76.0,20.94,0.6,0.014,-1.00,0.00,0.00014,0.00183,0.00,0.00,0.19112,0.01856,-1.0,-1.0,2500.00,3500.00,0.19,3000.00,0.25,4000.00,0.21,3000.00,0.18,4000.00,0.17,-1.0,-1.0
good,Zhukovskaia,Т-2,TDTN-25000/110-79U1,3.00,-1.0,78.0,18.23,43525.00,0.012,-1.00,0.00,0.00,0.00154,0.00,0.00,0.1383,0.01495,-1.0,-1.0,2000.00,3000.00,0.23,4000.00,0.23,5000.00,0.19,4000.00,0.2,5000.00,0.18,-1.0,-1.0
good,Zhukovskaia,Т-1,TDTN-16000/110,3.00,-1.0,78.0,13.54,0.9,0.008,-1.00,0.00,0.00,0.00229,0.00,0.00,0.15587,0.01712,-1.0,-1.0,3000.00,4000.00,0.19,4500.00,0.26,5000.00,0.22,4500.00,0.21,5500.00,0.19,-1.0,-1.0
good,Centralnaia,Т-1,TDTN-16000/110-U1,3.00,-1.0,61.0,25.15,0.4,0.011,-1.00,0.00,0.00,0.00198,0.00,0.00,0.16251,0.01712,-1.0,-1.0,2500.00,3500.00,0.18,2800.00,0.21,3500.00,0.18,3000.00,0.2,4000.00,0.18,-1.0,-1.0
satisfactory,Orositelnaia,2Т,TDTN-16000/110,3.00,-1.0,53.0,43499.00,1.27,0.028,-1.00,0.00,0.00018,0.0016,0.00,0.001,0.126,0.0058,-1.0,20.0,2500.00,10000.00,0.21,1800.00,0.06,10000.00,0.22,2300.00,0.1,10000.00,0.23,-1.0,63.0
satisfactory,Rovenki,1Т,TDTN-16000/110,3.00,-1.0,76.0,43504.00,0.59,0.0028,-1.00,0.00,0.00011,0.00018,0.00,0.0005,0.049,0.0033,-1.0,20.0,8000.00,10000.00,0.14,7200.00,0.2,10000.00,0.16,8000.00,0.23,10000.00,0.18,-1.0,48.0
good,Zhuravliki-110,2Т,TDTN-40000/110,3.00,-1.0,63.6,43681.00,0.1,0.011,-1.00,0.00,0.00011,0.00,0.00,0.00,0.0078,0.002,-1.0,18.0,4250.00,8000.00,0.03,2500.00,0.0227,6000.00,0.03,2500.00,0.033,6000.00,0.04,-1.0,62.8
good,Rudnik,1Т,TDTN-25000,3.00,-1.0,-1.0,43653.00,-1.00,-1.00,-1.00,0.00,0.0012,0.0014,0.00,0.0014,0.174,0.0063,-1.0,34.0,1400.00,3000.00,0.245,1700.00,0.45,2800.00,0.24600000000000002,1750.00,0.55,3000.00,0.426,-1.0,61.2
good,Rudnik,2Т,TDTN-25000,3.00,-1.0,-1.0,43474.00,-1.00,-1.00,-1.00,0.00,0.0001,0.0029,0.00,0.00049,0.153,0.005,-1.0,20.0,750.00,9000.00,0.36700000000000005,850.00,0.3,7500.00,0.253,900.00,0.4,10000.00,0.356,-1.0,68.0
good,Cheremoshnoe,1Т,TDTN-25000,3.00,-1.0,70.0,43650.00,0.44,0.02,-1.00,0.00,0.00018,0.00023,0.00,0.00,0.14,0.011000000000000001,-1.0,20.0,900.00,1700.00,0.19699999999999998,1400.00,0.3,2500.00,0.203,1500.00,0.4,2000.00,0.229,-1.0,58.8
satisfactory,Cheremoshnoe,2Т,TDTN-25000,3.00,-1.0,70.0,43471.00,0.13,0.015,-1.00,0.00,0.00016,0.0001,0.00,0.00019,0.105,0.005,-1.0,30.0,5000.00,10000.00,0.11,4000.00,0.1,10000.00,0.3,6000.00,0.2,10000.00,0.23,-1.0,61.6
satisfactory,Sudogda,Т-2,TDTN-25000/110,3.00,1994.0,67.0,43623.00,43586.00,0.006,141.00,0.00001,0.00018999999999999998,0.00353,0.00006,0.00001,0.575,0.027999999999999997,1994.0,23.0,2700.00,3400.00,0.11,950.00,0.11,2100.00,0.1,780.00,0.16,1300.00,0.10,1994.0,-1.0
satisfactory,Undol,Т-2,TDTNG-31500/110,3.00,1965.0,62.0,43532.00,0.7,0.008,146.00,0.00001,0.00022,0.00062,0.00013,0.00001,0.268,0.009000000000000001,1965.0,22.0,3500.00,5200.00,0.12,1200.00,0.14,3200.00,0.16,1100.00,0.12,1500.00,0.10,1965.0,-1.0
satisfactory,Gus,Т-1,TDTN-110/35/6,3.00,1978.0,52.0,-1.0,-1.00,0.074,143.00,0.00001,0.00065,0.0045,0.0008,0.00049,0.122,0.009000000000000001,1978.0,20.0,500.00,700.00,0.41,370.00,0.4,800.00,0.4,360.00,0.5,1000.00,0.4,1978.0,-1.0
satisfactory,Gus,Т-2,TDTNG-110/35/6,3.00,1959.0,67.2,-1.0,-1.00,0.07,142.00,0.00041,0.00047000000000000004,0.00111,0.00039,0.00001,0.331,0.013999999999999999,1959.0,35.0,1000.00,1200.00,0.95,1000.00,0.9,1500.00,0.9,1000.00,1.0,1200.00,1.00,1959.0,-1.0
satisfactory,Kovrov,Т-2,TDTNG,3.00,1962.0,64.0,-1.0,0.9,0.026,144.00,0.00001,0.00028,0.0005,0.00024,0.00001,0.265,0.011000000000000001,1962.0,10.0,-1.00,10700.00,0.29,-1.00,-1.0,11200.00,0.32,-1.00,-1.0,9300.00,0.29,1962.0,0.0
satisfactory,Nikologory,Т-1,TDTN,3.00,1988.0,46.0,-1.0,43497.00,0.024,142.00,0.00254,0.00011,0.00105,0.00003,0.00001,0.198,0.011000000000000001,1988.0,20.0,1200.00,24000.00,0.24,950.00,0.34,18000.00,0.26,1200.00,0.39,18000.00,0.29,1988.0,0.0
satisfactory,Kolchugino,Т-1,TDTN-25000/110U1,3.00,2003.0,60.0,43636.00,0.2,0.026,147.00,0.00056,0.0008300000000000001,0.00321,0.00023,0.00695,0.20600000000000002,0.06,2003.0,5.0,16000.00,10000.00,-1.0,13000.00,0.22,10000.00,-1.0,10000.00,0.32,10000.00,-1.00,2003.0,46.0
satisfactory,Makarovo,Т-1,TDTN-10000/110U1,3.00,2006.0,64.0,43661.00,-1.00,0.015,148.00,0.00001,0.00014,0.00002,0.00001,0.00001,0.105,0.011000000000000001,2006.0,-1.0,6500.00,-1.00,-1.0,5500.00,0.16,-1.00,-1.0,4800.00,0.36,-1.00,-1.00,2006.0,64.0
satisfactory,Lezhnevo-110,Т-2,TDTN-16000/110/35/10,3.00,1986.0,66.8,-1.0,0.8,0.029,148.00,0.00003,0.00,0.00036,0.00001,0.00007,0.07886,0.00563,1986.0,20.0,1000.00,2150.00,0.1,900.00,0.2,2700.00,0.1,1000.00,0.3,2900.00,0.1,1986.0,46.0
satisfactory,Lezhnevo-110,Т-1,TDTN-16000/110/35/10,3.00,1986.0,67.6,-1.0,0.54,0.028,148.00,0.00004,0.00,0.00105,0.00005,0.00002,0.11688,0.00843,1986.0,38.0,1800.00,1900.00,0.1,1600.00,0.5,3000.00,0.1,2200.00,0.6,10000.00,0.1,1986.0,50.4
satisfactory,Teikovo,Т-1,TDTN-25000/110/35/6,3.00,1987.0,77.8,-1.0,0.81,0.03,148.00,0.00001,0.00,0.00006,0.00002,0.00031,0.05322,0.00297,1987.0,40.0,1500.00,2000.00,0.1,1850.00,0.3,1900.00,0.1,1600.00,0.3,1600.00,0.1,1987.0,63.2
satisfactory,Teikovo,Т-2,TDTN-25000/110/35/6,3.00,1978.0,79.6,-1.0,1.25,0.036,145.00,0.00008,0.00045,0.00613,0.00087,0.00045,0.08175,0.00449,1978.0,18.0,860.00,1550.00,0.3,850.00,0.2,1700.00,0.4,800.00,0.2,1600.00,0.5,1978.0,65.4
satisfactory,Iuzha,Т-1,TDTN-25000/110-67U1,3.00,1980.0,64.4,-1.0,0.95,0.04,135.00,0.00,0.00016,0.00539,0.00086,0.00083,0.09,0.01323,1980.0,-1.0,4500.00,4500.00,0.15,3000.00,0.1,3000.00,0.1,4500.00,0.1,4000.00,0.1,1980.0,52.3
satisfactory,Iv-4,Т-1,TDTN-63000/110-76U1,3.00,1982.0,74.0,-1.0,3.98,0.03,144.00,0.00034,0.00121,0.00318,0.00007,0.00019,0.08195,0.00581,1982.0,-1.0,700.00,2700.00,0.1,400.00,0.26,2000.00,0.1,360.00,0.47,2000.00,0.1,1982.0,70.0
satisfactory,Demidovo,Т-2,TMN6300,3.00,1976.0,68.0,-1.0,0.9,0.028,144.00,0.0002,0.00021,0.00003,0.00,0.00073,0.059000000000000004,0.0028,1976.0,-1.0,10000.00,10000.00,0.32,5000.00,43497.00,3700.00,43525.00,6500.00,43525.00,5500.00,1.42,1976.0,54.5
good,Rosva,Т2,TDTN-25000/110U1,3.00,2008.0,70.2,19.0,0.00,0.00,137.00,0.00115,0.00,0.000001,0.000002,0.000001,0.00,0.00,2008.0,14.0,6280.00,10000.00,0.255,4200.00,0.568,10000.00,0.33,4380.00,0.845,10000.00,0.482,2008.0,65.56
satisfactory,Kvan,Т1,TDTN-10000/110,3.00,1980.0,78.5,26.0,0.64,0.02,135.00,0.0001,5.6999999999999996e-05,0.001229,0.000002,0.000141,0.24397,0.020447999999999997,1980.0,5.0,3000.00,1500.00,0.249,3000.00,0.1,1350.00,0.247,3800.00,0.1,1300.00,0.33,1980.0,52.3
good,Protva,Т-1,TDTN-25000/110,3.00,1985.0,50.0,-1.0,0.2,0.007,145.00,0.00,0.0001,0.0012,0.00,0.0002,0.11900000000000001,0.016,1985.0,40.0,2000.00,2000.00,0.2,2000.00,0.2,2000.00,0.2,1500.00,0.2,1500.00,0.2,1985.0,68.0
good,Rusinovo,Т-2,TDTN-40000/110,3.00,1982.0,69.0,-1.0,0.8,0.005,145.00,0.00,0.0003,0.001,0.00,0.00,0.10400000000000001,0.013999999999999999,1982.0,30.0,4500.00,2000.00,0.1,3000.00,0.3,2000.00,0.1,4000.00,0.3,2500.00,0.1,1982.0,66.0
good,Vorsino,Т-2,TDTN-10000/110,3.00,1987.0,69.0,-1.0,0.1,0.001,145.00,0.00,0.0008,0.00007,0.00004,0.00005,0.092,0.008,1987.0,45.0,8000.00,6000.00,0.2,8000.00,0.2,6000.00,0.2,5000.00,0.2,4000.00,0.2,1987.0,68.0
satisfactory,Severnaia,Т-1,TDTN-40000/110,3.00,1983.0,60.0,43617.00,0.5,0.011,142.00,-1.00,0.00016,0.00071,0.00004,0.00071,0.121,0.0068,1983.0,18.0,2000.00,8000.00,0.19,400.00,0.67,8000.00,0.24,1000.00,0.42,2500.00,1.19,1983.0,42.0
satisfactory,Severnaia,Т-2,TDTNG-31500/110,3.00,1958.0,59.0,43468.00,0.79,0.074,142.00,0.0007,0.00065,0.00234,0.00078,-1.00,0.609,0.02,1958.0,30.0,525.00,6000.00,0.4,520.00,0.4,2000.00,43525.00,400.00,0.5,1500.00,0.99,1958.0,58.0
satisfactory,Urzhum,Т-1,TDTN-16000/110,3.00,1985.0,70.0,43647.00,6.00,0.025,148.00,-1.00,0.00013000000000000002,0.00221,0.00003,0.0002,0.185,0.0115,1985.0,35.0,1500.00,10000.00,0.18,1300.00,0.53,10000.00,0.35,1550.00,0.55,10000.00,0.31,1985.0,48.0
satisfactory,Urzhum,Т-2,TDTN-10000/110,3.00,1970.0,71.0,2.0,43503.00,0.055,153.00,-1.00,0.00013000000000000002,0.00293,0.00024,-1.00,0.195,0.016,1970.0,25.0,1100.00,2400.00,0.2,1900.00,13.0,1800.00,0.38,1900.00,0.9,1800.00,0.325,1970.0,70.0
satisfactory,Zarechnaia,Т-1,TDTN-10000/110,3.00,1965.0,56.0,43498.00,0.54,0.011,146.00,-1.00,0.0016,0.00025,0.00007,-1.00,0.166,0.004,1965.0,13.0,800.00,10000.00,0.33,1100.00,0.5,10000.00,0.47,1300.00,0.5,10000.00,0.73,1965.0,53.0
satisfactory,Iaransk,Т-1,TDTN-16000/110,3.00,1984.0,55.0,43586.00,0.28,0.0154,157.00,0.0005,0.00039,0.00324,0.00039,0.00498,0.129,0.0079,1984.0,20.0,700.00,7500.00,0.2,600.00,43617.00,6500.00,0.3,800.00,0.97,2500.00,0.3,1984.0,39.0
satisfactory,Iaransk,Т-2,TDTN-16000/110,3.00,1977.0,53.0,43499.00,0.41,0.0278,149.00,0.008,0.00028,0.00283,0.00009,0.00183,0.205,0.021,1977.0,30.0,2000.00,7000.00,1.72,2500.00,43497.00,5000.00,1.16,4000.00,43556.00,50000.00,1.19,1977.0,-1.0
satisfactory,Paranga,Т-1,TDTN-10000/110,3.00,1987.0,56.0,-1.0,0.34,0.06,141.00,0.00,0.0001,0.001,0.00,0.001,0.06,0.0049,1987.0,-1.0,-1.00,3000.00,0.65,-1.00,-1.0,3000.00,0.65,-1.00,-1.0,2000.00,0.32,1987.0,46.0
good,Paranga,Т-2,TDTN-10000/110,3.00,1984.0,65.3,-1.0,0.67,0.07,139.00,0.00,0.00028,0.00034,0.00,0.00074,0.0419,0.0046,1984.0,-1.0,-1.00,3000.00,0.77,-1.00,-1.0,3000.00,0.54,-1.00,-1.0,3000.00,0.34,1984.0,43.0
good,Mari-Turek,Т-2,TDTN-10000/110,3.00,1978.0,61.0,-1.0,43497.00,0.045,141.00,0.00169,0.00031,0.00084,0.00,0.00072,0.095,0.009000000000000001,1978.0,-1.0,-1.00,3000.00,0.98,-1.00,-1.0,3000.00,0.58,-1.00,-1.0,2000.00,0.45,1978.0,45.0
good,NovyiTorial,Т-1,TDTN-10000/110,3.00,1981.0,57.0,-1.0,0.98,0.052,144.00,0.00026,0.00045999999999999996,0.00095,0.00022,0.00077,0.024,0.001,1981.0,-1.0,-1.00,3000.00,0.54,-1.00,-1.0,3000.00,0.78,-1.00,-1.0,2000.00,0.43,1981.0,48.0
good,NovyiTorial,Т-2,TDTN-10000/110,3.00,1989.0,57.6,-1.0,0.87,0.056,144.00,0.00012,0.00011999999999999999,0.00,0.00,0.00026,0.038,0.002,1989.0,-1.0,-1.00,3000.00,0.52,-1.00,-1.0,3000.00,0.72,-1.00,-1.0,2000.00,0.56,1989.0,54.0
good,Orshanskaia,Т-1,TDTN-16000/110,3.00,1985.0,64.8,-1.0,0.7,0.026,143.00,0.00005,0.00,0.0007,0.00,0.00,0.0342,0.0024,1985.0,-1.0,-1.00,3000.00,0.4,-1.00,-1.0,3000.00,0.3,-1.00,-1.0,3000.00,0.2,1985.0,54.6
good,Orshanskaia,Т-2,TDTN-10000/110,3.00,1981.0,78.6,-1.0,43678.00,0.034,139.00,0.00,0.00014,0.00102,0.00,0.00026,0.1461,0.013630000000000001,1981.0,-1.0,-1.00,3000.00,0.44,-1.00,-1.0,3000.00,0.54,-1.00,-1.0,3000.00,0.38,1981.0,52.0
good,Gremiachka,Т-2,TMT-6300,3.00,1971.0,60.0,-1.0,43500.00,0.06,150.00,0.00008,0.0001,0.00017,0.00001,0.00001,0.08174,0.0035299999999999997,1971.0,38.0,4000.00,4600.00,0.74,-1.00,0.76,-1.00,-1.0,1200.00,0.75,1300.00,0.78,1971.0,-1.0
satisfactory,Sekirino,Т-1,TDTG-20000,3.00,1968.0,60.0,-1.0,43681.00,0.09,143.00,0.08385,0.00022,0.00105,0.0001,0.00001,0.18003,0.01278,1968.0,40.0,3500.00,4000.00,0.85,4500.00,0.83,4800.00,0.86,1300.00,0.85,1400.00,0.87,1968.0,-1.0
satisfactory,Diagilevo,Т-2,TDTN-40000,3.00,1978.0,60.0,-1.0,43469.00,0.075,150.00,0.00054,0.00041,0.00455,0.00012,0.00108,0.22328,0.014469999999999998,1978.0,40.0,4500.00,4650.00,0.78,5200.00,0.83,5300.00,0.92,1500.00,0.83,1600.00,0.79,1978.0,0.0
good,Miloslavskaia,Т-1,TDTN-10000,3.00,1982.0,60.0,-1.0,43499.00,0.054,155.00,0.00001,0.0001,0.00006,0.00001,0.00002,0.09405,0.00595,1982.0,42.0,3200.00,4300.00,0.89,5400.00,0.87,5450.00,0.87,1600.00,0.87,1700.00,0.86,1982.0,0.0
good,Busaevo,Т-1,TMT-2500,3.00,1985.0,60.0,-1.0,43468.00,0.061,155.00,0.0005,0.0021,0.00005,0.00008,0.0006,0.001,0.05,1985.0,40.0,3800.00,4200.00,0.71,5100.00,0.79,4300.00,0.79,2500.00,0.79,1800.00,0.85,1985.0,-1.0
satisfactory,Sapozhok,Т-2,TDTG-25000,3.00,1984.0,60.0,-1.0,43500.00,0.08,151.00,0.0025,0.006,0.0002,0.0001,0.00005,0.001,0.021,1984.0,43.0,3600.00,4100.00,0.78,4600.00,0.81,4600.00,0.8,2300.00,0.82,2000.00,0.83,1984.0,-1.0
satisfactory,Mihailov,Т-1,TDTN-25000,3.00,1982.0,60.0,-1.0,4.00,0.074,145.00,0.0044,0.005,0.0008,0.0007,0.0001,0.02,0.07,1982.0,42.0,3700.00,4300.00,0.79,5000.00,0.81,4800.00,0.84,1800.00,0.85,2100.00,0.79,1982.0,0.0
satisfactory,Lomintcevo,Тр-р№1,TDTN-16000/110/35/6,3.00,1966.0,72.8,11.0,0.66,0.06,144.00,0.00009,0.00015,0.00157,0.00017,0.00,0.157,0.01192,1966.0,10.0,2200.00,1500.00,0.22,2000.00,0.25,3000.00,0.3,1500.00,0.2,2000.00,0.2,1966.0,36.8
satisfactory,Lomintcevo,Тр-р№2,TDTN-16000/110/35/6,3.00,1965.0,56.4,12.0,1.24,0.05,148.00,0.00124,0.00035,0.00077,0.00047,0.00,0.2651,0.0114,1965.0,10.0,2000.00,1000.00,0.6,1800.00,0.35,1500.00,0.45,1300.00,0.4,1500.00,0.49,1965.0,55.8
satisfactory,Barsuki,Тр-р№1,TDTN-25000/110-76U1,3.00,1977.0,66.4,10.0,0.9,0.07,144.00,0.00037,0.00027,0.00427,0.00019,0.00,0.35457,0.03832,1977.0,26.0,1900.00,1500.00,0.22,2000.00,0.2,1500.00,0.28,1500.00,0.25,1500.00,0.26,1977.0,76.0
satisfactory,Barsuki,Тр-р№2,TDTN-25000/110-76U1,3.00,1977.0,72.0,13.0,43466.00,0.06,140.00,0.00039,0.00028,0.00897,0.00021,0.00001,0.27788,0.02168,1977.0,25.0,2100.00,1500.00,0.18,1500.00,0.2,1500.00,0.2,2000.00,0.3,1500.00,0.3,1977.0,71.2
good,Ugolnaia,Т1,TDTNG-40500/110,3.00,1962.0,55.2,43546.00,0.12,0.05,139.00,0.00091,0.0005200000000000001,0.00128,0.0006,0.00054,0.27363000000000004,0.1278,1962.0,35.0,2000.00,1000.00,0.39,1600.00,0.7,500.00,43678.00,1850.00,0.8,300.00,1.98,1962.0,54.4
good,Ugolnaia,Т2,TDTNG-40000/110,3.00,1970.0,60.0,25.0,0.09,0.045,139.00,0.00023,0.00022999999999999998,0.00027,0.00012,0.00027,0.15100999999999998,0.00715,1970.0,35.0,1800.00,1800.00,0.62,1660.00,0.2,1800.00,0.59,1700.00,0.2,2200.00,43467.00,1970.0,60.0
good,Gryzlovo,Т1,TDTN-20000/110,3.00,1968.0,58.0,43524.00,0.18,0.048,139.00,0.00047,0.00011,0.00025,0.00008,0.00,0.14378,0.00713,1968.0,50.0,1800.00,380.00,0.48,2500.00,0.1,1500.00,0.5,2600.00,0.1,1400.00,0.4,1968.0,54.8
good,Gryzlovo,Т2,TDTN-25000/110,3.00,2004.0,60.0,43657.00,0.1,0.031,137.00,0.00001,0.00018,0.0044,0.00005,0.00001,0.13084,0.01255,2004.0,27.0,3100.00,3000.00,0.3,4200.00,0.11,3000.00,0.3,4000.00,0.11,3000.00,0.3,2004.0,58.0
good,Armaturnaia,Т1,TDTN-25000/110,3.00,2007.0,60.0,43674.00,0.07,0.01,137.00,0.00007,0.00042,0.00099,0.00012,0.00049,0.736,0.00412,2007.0,10.0,4400.00,4000.00,0.31,3450.00,0.3,2900.00,0.36,3300.00,0.4,2800.00,0.38,2007.0,60.0
good,Armaturnaia,Т2,TDTN-25000/110,3.00,2004.0,60.0,43700.00,0.07,0.015,137.00,0.00043,0.00025,0.00006,0.00008,0.00001,0.06443,0.00277,2004.0,1.0,29000.00,3000.00,0.3,15800.00,0.3,3000.00,0.33,15000.00,0.39,3000.00,0.41,2004.0,60.0
