Equipment state (expert assessment),Substation name,Dispatcher name,Transformer,Winding arrangement & Switching devices,Oil year,Breakdown voltage. kV,Moisture content. g/t,Acid number. mgKOH/g,Oil tangent at 90С. %,Flash point in closed cup. С,Н2. % vol.,СН4. % vol.,С2Н4. % vol.,С2Н6. % vol.,С2Н2. % vol.,СО2. % vol.,СО. % vol.,Winding year,Winding temperature during  last tests. C,R60 insulation resistance of HV winding. measured during commissioning tests. Mohm,R60 insulation resistance of HV winding. measured during last tests. MOhm,Tangent of HV winding insulation. measured during last tests. %,R60 insulation resistance of MV (LV1) winding. measured during commissioning tests. MOhm,Tangent of MV (LV1) winding insulation. measured during commissioning tests. %,R60 insulation resistance of MV (LV1) winding. measured during last tests. MOhm,Tangent of MV (LV1) winding insulation. measured during last tests. %,R60 insulation resistance of LV (LV2) winding. measured during commissioning tests. MOhm,Tangent of MV (LV2) winding insulation. measured during commissioning tests. %,R60 insulation resistance of LV (LV2) winding. measured during last tests. MOhm,Tangent of MV (LV2) winding insulation. measured during last tests. %,On-load tap-changer year,Breakdown voltage of oil from the tank. kV
good,Orshanskaia,Т-2,TDTN-10000/110,"3,00",1981.0,78.6,-1.0,"43 678,00",0.034,"139,00","0,00",0.00014,0.00102,"0,00",0.00026,0.1461,0.013630000000000001,1981.0,-1.0,"-1,00","3 000,00",0.44,"-1,00",-1.0,"3 000,00",0.54,"-1,00",-1.0,"3 000,00",0.38,1981.0,52.0
good,Gremiachka,Т-2,TMT-6300,"3,00",1971.0,60.0,-1.0,"43 500,00",0.06,"150,00",0.00008,0.0001,0.00017,0.00001,0.00001,0.08174,0.0035299999999999997,1971.0,38.0,"4 000,00","4 600,00",0.74,"-1,00",0.76,"-1,00",-1.0,"1 200,00",0.75,"1 300,00",0.78,1971.0,-1.0
satisfactory,Sekirino,Т-1,TDTG- 20000,"3,00",1968.0,60.0,-1.0,"43 681,00",0.09,"143,00",0.08385,0.00022,0.00105,0.0001,0.00001,0.18003,0.01278,1968.0,40.0,"3 500,00","4 000,00",0.85,"4 500,00",0.83,"4 800,00",0.86,"1 300,00",0.85,"1 400,00",0.87,1968.0,-1.0
satisfactory,Diagilevo,Т-2,TDTN -40000,"3,00",1978.0,60.0,-1.0,"43 469,00",0.075,"150,00",0.00054,0.00041,0.00455,0.00012,0.00108,0.22328,0.014469999999999998,1978.0,40.0,"4 500,00","4 650,00",0.78,"5 200,00",0.83,"5 300,00",0.92,"1 500,00",0.83,"1 600,00",0.79,1978.0,0.0
good,Miloslavskaia,Т-1,TDTN -10000,"3,00",1982.0,60.0,-1.0,"43 499,00",0.054,"155,00",0.00001,0.0001,0.00006,0.00001,0.00002,0.09405,0.00595,1982.0,42.0,"3 200,00","4 300,00",0.89,"5 400,00",0.87,"5 450,00",0.87,"1 600,00",0.87,"1 700,00",0.86,1982.0,0.0
good,Busaevo,Т-1,TMT-2500,"3,00",1985.0,60.0,-1.0,"43 468,00",0.061,"155,00",0.0005,0.0021,0.00005,0.00008,0.0006,0.001,0.05,1985.0,40.0,"3 800,00","4 200,00",0.71,"5 100,00",0.79,"4 300,00",0.79,"2 500,00",0.79,"1 800,00",0.85,1985.0,-1.0
satisfactory,Sapozhok,Т-2,TDTG- 25000,"3,00",1984.0,60.0,-1.0,"43 500,00",0.08,"151,00",0.0025,0.006,0.0002,0.0001,0.00005,0.001,0.021,1984.0,43.0,"3 600,00","4 100,00",0.78,"4 600,00",0.81,"4 600,00",0.8,"2 300,00",0.82,"2 000,00",0.83,1984.0,-1.0
satisfactory,Mihailov,Т-1,TDTN -25000,"3,00",1982.0,60.0,-1.0,"4,00",0.074,"145,00",0.0044,0.005,0.0008,0.0007,0.0001,0.02,0.07,1982.0,42.0,"3 700,00","4 300,00",0.79,"5 000,00",0.81,"4 800,00",0.84,"1 800,00",0.85,"2 100,00",0.79,1982.0,0.0
satisfactory,Lomintcevo,Тр-р№1,TDTN-16000/110/35/6,"3,00",1966.0,72.8,11.0,0.66,0.06,"144,00",0.00009,0.00015,0.00157,0.00017,"0,00",0.157,0.01192,1966.0,10.0,"2 200,00","1 500,00",0.22,"2 000,00",0.25,"3 000,00",0.3,"1 500,00",0.2,"2 000,00",0.2,1966.0,36.8
satisfactory,Lomintcevo,Тр-р№2,TDTN-16000/110/35/6,"3,00",1965.0,56.4,12.0,1.24,0.05,"148,00",0.00124,0.00035,0.00077,0.00047,"0,00",0.2651,0.0114,1965.0,10.0,"2 000,00","1 000,00",0.6,"1 800,00",0.35,"1 500,00",0.45,"1 300,00",0.4,"1 500,00",0.49,1965.0,55.8
satisfactory,Barsuki,Тр-р№1,TDTN-25000/110-76U1,"3,00",1977.0,66.4,10.0,0.9,0.07,"144,00",0.00037,0.00027,0.00427,0.00019,"0,00",0.35457,0.03832,1977.0,26.0,"1 900,00","1 500,00",0.22,"2 000,00",0.2,"1 500,00",0.28,"1 500,00",0.25,"1 500,00",0.26,1977.0,76.0
satisfactory,Barsuki,Тр-р№2,TDTN-25000/110-76U1,"3,00",1977.0,72.0,13.0,"43 466,00",0.06,"140,00",0.00039,0.00028,0.00897,0.00021,0.00001,0.27788,0.02168,1977.0,25.0,"2 100,00","1 500,00",0.18,"1 500,00",0.2,"1 500,00",0.2,"2 000,00",0.3,"1 500,00",0.3,1977.0,71.2
good,Ugolnaia,Т 1,TDTNG-40500/110,"3,00",1962.0,55.2,"43 546,00",0.12,0.05,"139,00",0.00091,0.0005200000000000001,0.00128,0.0006,0.00054,0.27363000000000004,0.1278,1962.0,35.0,"2 000,00","1 000,00",0.39,"1 600,00",0.7,"500,00","43 678,00","1 850,00",0.8,"300,00",1.98,1962.0,54.4
good,Ugolnaia,Т 2,TDTNG-40000/110,"3,00",1970.0,60.0,25.0,0.09,0.045,"139,00",0.00023,0.00022999999999999998,0.00027,0.00012,0.00027,0.15100999999999998,0.00715,1970.0,35.0,"1 800,00","1 800,00",0.62,"1 660,00",0.2,"1 800,00",0.59,"1 700,00",0.2,"2 200,00","43 467,00",1970.0,60.0
good,Gryzlovo,Т 1,TDTN-20000/110,"3,00",1968.0,58.0,"43 524,00",0.18,0.048,"139,00",0.00047,0.00011,0.00025,0.00008,"0,00",0.14378,0.00713,1968.0,50.0,"1 800,00","380,00",0.48,"2 500,00",0.1,"1 500,00",0.5,"2 600,00",0.1,"1 400,00",0.4,1968.0,54.8
good,Gryzlovo,Т 2,TDTN-25000/110,"3,00",2004.0,60.0,"43 657,00",0.1,0.031,"137,00",0.00001,0.00018,0.0044,0.00005,0.00001,0.13084,0.01255,2004.0,27.0,"3 100,00","3 000,00",0.3,"4 200,00",0.11,"3 000,00",0.3,"4 000,00",0.11,"3 000,00",0.3,2004.0,58.0
good,Armaturnaia,Т 1,TDTN-25000/110,"3,00",2007.0,60.0,"43 674,00",0.07,0.01,"137,00",0.00007,0.00042,0.00099,0.00012,0.00049,0.736,0.00412,2007.0,10.0,"4 400,00","4 000,00",0.31,"3 450,00",0.3,"2 900,00",0.36,"3 300,00",0.4,"2 800,00",0.38,2007.0,60.0
good,Armaturnaia,Т 2,TDTN-25000/110,"3,00",2004.0,60.0,"43 700,00",0.07,0.015,"137,00",0.00043,0.00025,0.00006,0.00008,0.00001,0.06443,0.00277,2004.0,1.0,"29 000,00","3 000,00",0.3,"15 800,00",0.3,"3 000,00",0.33,"15 000,00",0.39,"3 000,00",0.41,2004.0,60.0
satisfactory,Aidarovo,Т-1,TRDN-25000/110/6,"3,00",1973.0,76.0,10.0,0.09,0.03,"142,00",0.0031,"0,00",0.00006,0.00003,"0,00",0.1289,0.00731,1973.0,15.0,"2 000,00","2 000,00",0.12,"2 000,00",0.23,"2 000,00",0.12,"2 000,00",0.25,"2 000,00",0.1,1973.0,0.5
satisfactory,Stechkin,Т-1,TRDN-40000/110-76U1,"3,00",1981.0,72.4,11.0,0.23,0.02,"142,00",0.00002,"0,00",0.00027,0.00005,0.00002,0.7095,0.00556,1981.0,15.0,"6 000,00","6 000,00",0.12,"4 000,00",0.14,"4 000,00",0.14,"4 000,00",0.14,"4 000,00",0.14,1981.0,0.5
satisfactory,Stechkin,Т-2,TRDN-40000/110-76U1,"3,00",1982.0,76.8,11.0,0.28,0.017,"13 810,00","0,00",0.0001,0.00031,"0,00",0.00002,0.08784,0.00572,1982.0,0.0,"6 000,00","6 000,00",0.25,"6 000,00",0.19,"6 000,00",0.19,"6 000,00",0.2,"6 000,00",0.2,1982.0,0.5
satisfactory,Uva,Т-2,TDTNG-15000/110,"3,00",1960.0,65.3,"43 554,00",0.89,0.023,"138,00",0.00053,0.00028,0.00264,0.00017,"0,00",0.152,0.019,1960.0,20.0,"900,00","1 000,00",0.42,"750,00",0.35,"1 000,00",0.62,"700,00",0.4,"1 000,00",0.61,1960.0,59.0
satisfactory,Zarechnaia,Т-1,TDTNG-15000/110,"3,00",1964.0,63.0,27.0,"43 466,00",0.074,"140,00",0.00053,0.0005,0.00976,0.00048,"0,00",0.382,0.024,1964.0,20.0,"290,00","700,00",0.55,"300,00",1.0,"600,00",0.84,"350,00",0.9,"560,00",0.78,1964.0,61.3
good,Vala,Т-1,TDTN-10000/110,"3,00",1993.0,70.0,"43 696,00",0.17,0.006,"145,00",0.00018,0.00013000000000000002,0.00018,0.00002,0.00013,0.079,0.01,1993.0,22.0,"1 700,00","5 000,00",0.21,"2 400,00",0.13,"4 500,00",0.2,"2 400,00",0.24,"4 500,00",0.27,1993.0,64.7
satisfactory,Orbita,Т - 2,TDTN-25000/110,"3,00",1990.0,50.0,-1.0,"-1,00",0.009,"145,00","-1,00",0.00035,0.0019,0.0006,0.0006,0.11,0.013000000000000001,1990.0,-1.0,"1 500,00","2 500,00",0.48,"1 300,00",0.26,"4 000,00",0.61,"1 400,00",0.59,"3 000,00",0.8,1990.0,0.0
satisfactory,Dzerzhinskaia,Т-2,TDTN-31500,"3,00",1968.0,78.0,-1.0,"-1,00",0.018,"154,00",0.0003,0.0002,0.0016,0.00056,"0,00",0.23,0.013999999999999999,1968.0,20.0,"6 000,00","7 000,00",0.4,"4 500,00",0.63,"4 500,00","43 497,00","1 500,00",0.63,"1 500,00",0.47,1968.0,68.8
satisfactory,Rabotki,Т-1,TDTN-10/110-79,"3,00",1986.0,54.0,10.0,"-1,00",0.004,"148,00",0.0023,0.00018,0.0022,0.00011,0.00003,0.22,0.013000000000000001,1986.0,35.0,"18 000,00","16 000,00",0.14,"20 000,00",0.13,"18 000,00",0.16,"8 500,00",0.17,"6 000,00",0.22,1986.0,57.8
good,Mohovogorskaia,Т-2,TDTN-40000/110,"3,00",1992.0,74.0,-1.0,"-1,00",0.021,"152,00","0,00",0.0002,0.0014,0.00005,"0,00",0.12,0.012,1992.0,50.0,"12 000,00","9 130,00",0.2,"11 000,00",0.35,"6 110,00",0.2,"12 500,00",0.35,"9 560,00",0.21,1992.0,47.0
satisfactory,Tonkino,Т-1,TDTN-10000/110,"3,00",1968.0,68.0,-1.0,0.56,0.03,"144,00",0.0003,0.0002,0.0009,0.00009,"0,00",0.09,0.011000000000000001,1968.0,40.0,"500,00","200,00",1.36,"1 000,00",0.52,"1 100,00",0.51,"2 000,00",0.35,"1 100,00",0.67,1968.0,80.0
satisfactory,Mitino,Т-1,TDTN-16000/110,"3,00",1979.0,80.0,14.0,0.6,0.01,"155,00",0.0006,0.0002,0.0014,0.0001,0.0005,0.16,0.01,1979.0,16.0,"2 500,00","115 520,00",0.62,"9 000,00",0.75,"104 830,00",0.79,"4 500,00",0.75,"7 506,00",0.76,1979.0,78.5
satisfactory,V.Darasun,Т-1,TDTN-10000,"3,00",1989.0,80.4,0.00064,0.45,0.018,"146,00","0,00",0.00033999999999999997,0.0011,0.00017,"0,00",0.126,0.01,1989.0,32.0,"10 000,00","10 000,00",0.32,"10 000,00",0.175,"1 100,00",0.28,"10 000,00",0.25,"1 250,00",0.39,1989.0,35.0
satisfactory,V.davenda,Т-1,TDTN-10000,"3,00",1983.0,81.6,0.00067,"43 647,00",0.039,"146,00",0.0005,0.0001,0.00017,"0,00","0,00",0.059000000000000004,0.001,1983.0,10.0,"900,00","2 600,00",0.25,"950,00",0.7,"2 500,00",0.3,"1 200,00",0.8,"2 700,00",0.36,1983.0,35.0
satisfactory,Nerchinsk,Т-1,TDTN-10000,"3,00",1971.0,66.6,0.00014,"43 615,00",0.085,"150,00","0,00",0.00033999999999999997,0.000175,"0,00","0,00",0.218,0.0,1971.0,23.0,"2 000,00","1 100,00",0.45,"1 800,00",0.23,"1 100,00",0.4,"1 600,00",0.21,"1 300,00",0.35,1971.0,35.0
satisfactory,Clichka,Т-1,TDTN-1000,"3,00",1968.0,69.2,0.00021,"43 586,00",0.0014,"137,00","0,00",0.00025,0.001719,"0,00","0,00",0.17,0.015,1968.0,20.0,"-1,00","1 300,00",0.812,"-1,00",-1.0,"900,00",0.812,"-1,00",-1.0,"700,00",0.812,1968.0,35.0
satisfactory,Kadaia,Т-2,TMT-6300,"3,00",1968.0,35.6,0.0002,"43 586,00",0.131,"138,00","0,00",0.00013000000000000002,0.001242,"0,00","0,00",0.136,0.008,1968.0,25.0,"-1,00","2 100,00",0.86,"-1,00",-1.0,"2 000,00",0.86,"-1,00",-1.0,"2 500,00",0.86,1968.0,35.0
satisfactory,Novo-Shirokaia,Т-2,TDTN-1002,"3,00",1974.0,62.0,0.0014,"43 586,00",0.0076,"136,00","0,00",0.00036,0.00.825,"0,00","0,00",0.09,0.0,1974.0,45.0,"-1,00","1 100,00",0.823,"-1,00",-1.0,"900,00",0.823,"-1,00",-1.0,"1 400,00",0.823,1974.0,35.0
good,Zabaikalsk,Т-2,TDTN-25000,"3,00",2008.0,45.0,0.0005,"43 586,00",0.005,"150,00",0.002,0.00023999999999999998,0.00013,"0,00",0.00022,0.05,0.0,2008.0,35.0,"-1,00","45 000,00",0.26899999999999996,"-1,00",-1.0,"30 000,00",0.373,"-1,00",-1.0,"30 000,00",0.32,2008.0,35.0
satisfactory,Borzia-Zapadnaia,Т-1,TDTN-16000,"3,00",1988.0,53.0,0.00116,"43 526,00",0.046,"150,00","0,00",0.00021,0.00014,"0,00","0,00",0.0,0.25,1988.0,42.0,"-1,00","5 000,00",0.358,"-1,00",-1.0,"4 200,00",0.392,"-1,00",-1.0,"6 500,00",0.356,1988.0,35.0
satisfactory,Kalangui,Т-1,TDTG-10000,"3,00",1958.0,56.0,0.0,"43 497,00",0.0194,"140,00",0.00056,0.0003,0.00039,0.00017,"0,00",0.15,0.0,1958.0,45.0,"-1,00","10 000,00",0.35,"-1,00",-1.0,"10 000,00",0.39,"-1,00",-1.0,"10 000,00",0.35,1958.0,35.0
satisfactory,Krasnyi Chikoi,Т-1,TDTN-10000,"3,00",1977.0,68.0,0.0,"2,00",0.032,"137,00","0,00",0.0002,0.00042,0.00011,0.00068,0.084,0.0078,1977.0,25.0,"-1,00","10 000,00",0.62,"-1,00",-1.0,"10 000,00",0.62,"-1,00",-1.0,"8 500,00",0.42,1977.0,35.0
satisfactory,Krasnyi Chikoi,Т-2,TDTN-10000,"3,00",1978.0,68.3,0.0,"43 466,00",0.049,"141,00","0,00",0.00021,0.00054,0.00021,0.00084,0.11,0.0067,1978.0,25.0,"-1,00","10 000,00",0.2,"-1,00",-1.0,"10 000,00",0.2,"-1,00",-1.0,"10 000,00",0.15,1978.0,35.0
satisfactory,Albitui,Т-2,TMTN-6300,"3,00",1984.0,69.3,0.0,"2,00",0.01,"143,00","0,00",0.00014,0.00011,"0,00",0.00029,0.076,0.0036,1984.0,20.0,"-1,00","10 000,00",0.14,"-1,00",-1.0,"10 000,00",0.14,"-1,00",-1.0,"10 000,00",0.13,1984.0,35.0
good,Kashtak,Т-2,TDTN-40000,"3,00",2009.0,70.0,0.0,0.09,0.015,"147,00","0,00",0.00387,0.00396,0.00157,"0,00",0.009000000000000001,0.01,2009.0,25.0,"-1,00","1 000,00",0.27,"-1,00",-1.0,"900,00",0.26,"-1,00",-1.0,"1 500,00",0.37,2009.0,35.0
satisfactory,Tyrgetui,Т-1,TDTN-10000,"3,00",1984.0,69.0,0.0,0.07,0.018,"141,00","0,00",0.0024100000000000002,0.00412,0.00161,"0,00",0.2,0.003,1984.0,25.0,"-1,00","700,00",0.29,"-1,00",-1.0,"700,00",0.31,"-1,00",-1.0,"800,00",0.33,1984.0,35.0
good,Zarechnaia,Т-1,TDTN-25000,"3,00",1980.0,71.0,0.0,0.09,0.01,"140,00","0,00",0.00026000000000000003,0.00391,0.00147,"0,00",0.3,0.004,1980.0,25.0,"-1,00","1 500,00",0.31,"-1,00",-1.0,"1 000,00",0.38,"-1,00",-1.0,"900,00",0.28,1980.0,35.0
satisfactory,Surgutskaia,1Т,TDTN-16000,"3,00",1979.0,55.7,18.0,0.26,0.009,"147,00",0.00005,0.0003,0.0016,0.00001,0.00001,0.12,0.0177,1979.0,20.0,"2 000,00","8 000,00",-1.0,"2 200,00",-1.0,"8 000,00",-1.0,"2 000,00",-1.0,"4 000,00","-1,00",1979.0,47.7
satisfactory,Surgutskaia,2Т,TDTN-16000,"3,00",1983.0,54.0,"43 570,00",0.22,0.009,"145,00",0.0004,0.0001,0.0003,0.00001,0.00001,0.1414,0.0132,1983.0,15.0,"700,00","4 000,00",-1.0,"800,00",0.64,"3 500,00",-1.0,"850,00",0.72,"3 500,00","-1,00",1983.0,38.0
satisfactory,Ptitcefabrika,2Т,TDTN-10000,"3,00",1984.0,59.0,"43 722,00","1,00",0.017,"145,00",0.00006,0.0002,0.0005,0.00001,0.0005,0.141,0.0157,1984.0,25.0,"8 000,00","5 000,00",-1.0,"3 500,00",0.03,"3 000,00",-1.0,"2 000,00","43 586,00","2 000,00","-1,00",1984.0,59.3
satisfactory,Vlast Truda,2Т,TDTN-10000,"3,00",1977.0,61.3,"43 533,00","1,00",0.007,"148,00",0.00002,0.0001,0.0006,0.00001,0.00001,0.0735,0.0172,1977.0,25.0,"1 400,00","4 000,00",-1.0,"1 200,00",0.2,"2 500,00",-1.0,"1 100,00",0.2,"2 000,00","-1,00",1977.0,53.3
satisfactory,Vlast Truda,1Т,TDTN-16000,"3,00",1992.0,71.0,14.0,0.11,0.009,"148,00",0.00001,0.0001,0.0006,0.00001,0.00001,0.0883,0.0331,1992.0,30.0,"1 800,00","1 500,00",-1.0,"1 500,00",0.3,"4 000,00",-1.0,"1 800,00",0.5,"2 500,00","-1,00",1992.0,48.0
satisfactory,Kolosovka,1Т,TDTN-10000,"3,00",1969.0,60.0,-1.0,"-1,00",0.048,"141,00",0.0015,0.00018999999999999998,0.0022,0.00003,< 0.001,0.16699999999999998,0.034,1969.0,40.0,"-1,00","1 900,00",0.31,"-1,00",-1.0,"1 600,00",0.31,"-1,00",-1.0,"1 800,00",0.29,1969.0,0.46
satisfactory,Kolosovka,2Т,TDTN-10000,"3,00",1968.0,54.0,-1.0,"-1,00",0.006,"149,00",0.0015,0.0001,0.00023,< 0.001,< 0.001,0.113,0.019,1968.0,34.0,"-1,00","1 800,00",0.26,"-1,00",-1.0,"10 000,00",0.23,"-1,00",-1.0,"10 000,00",0.23,1968.0,0.67
satisfactory,Tevriz,1Т,TMTN-6300,"3,00",1973.0,58.0,-1.0,"-1,00",0.017,"138,00",< 0.001,0.00011999999999999999,0.00053,< 0.001,0.00023,0.096,0.025,1973.0,34.0,"700,00","600,00",0.92,"1 500,00",0.4,"700,00",0.86,"1 300,00",0.3,"1 300,00",0.79,1973.0,0.33
satisfactory,Tevriz,2Т,TMTN-6300,"3,00",1985.0,70.0,-1.0,"-1,00",0.011,"146,00",< 0.001,0.00013000000000000002,0.00027,< 0.001,0.00042,0.10099999999999999,0.018000000000000002,1985.0,40.0,"2 400,00","10 000,00",0.21,"2 300,00",0.44,"10 000,00",0.3,"2 100,00",0.61,"10 000,00",0.22,1985.0,0.24
satisfactory,B-Uki,2Т,TDTN-10000,"3,00",1968.0,60.0,-1.0,"-1,00",0.021,"152,00",0.0029,"0,00",0.00018,< 0.001,< 0.001,0.07200000000000001,0.0119,1968.0,25.0,"-1,00","6 000,00",0.319,"-1,00",-1.0,"10 000,00",0.389,"-1,00",-1.0,"10 000,00",0.309,1968.0,0.98
good,Podgornaia,Т-1,TDTN-40000,"3,00",2005.0,60.0,13.0,"-1,00",0.01,"138,00",0.000268,0.00018999999999999998,0.000064,0.000037,0.000039,0.065195,0.012412999999999999,2005.0,20.0,"-1,00","1 500,00",0.2,"-1,00",-1.0,"1 500,00",0.2,"-1,00",-1.0,"1 500,00",0.3,2005.0,-1.0
good,Smolenskaia,Т-2-10,TDTN-10000/110,"3,00",1969.0,64.0,26.0,"-1,00",0.06,"133,00",0.000488,0.000276,0.002838,0.000116,0.000485,0.192839,0.019247,1969.0,20.0,"1 110,00","1 200,00",0.83,"1 200,00",0.1,"700,00",0.7,"850,00",0.1,"800,00",0.85,1969.0,56.0
good,Sovetskaia,Т-1-10,TDTN-10000/110 79U1,"3,00",1984.0,62.0,20.0,"-1,00",0.01,"128,00",0.000315,0.00019099999999999998,0.000297,0.000054,0.000315,0.137226,0.010226,1984.0,23.0,"6 000,00","5 000,00",0.62,"1 100,00",0.34,"750,00",0.53,"550,00",0.58,"1 200,00",0.21,1984.0,52.0
satisfactory,Predgornaia,Т-2-10,TDTN-10000/110,"3,00",1988.0,56.0,34.0,"-1,00",0.14,"142,00",0.001033,0.000261,0.002628,0.000077,"-1,00",0.215412,0.027911000000000002,1988.0,25.0,"850,00","600,00",0.5,"750,00",-1.0,"500,00",0.92,"1 500,00",-1.0,"450,00",0.75,1988.0,50.0
good,Galbshtatdskaia,Т-2,TDTN-16000/110,"3,00",1990.0,50.0,"43 808,00","-1,00","-1,00","141,00",0.000171,0.000341,0.001715,0.000111,0.002162,0.102309,0.007186,1990.0,25.0,"2 500,00","2 500,00",0.79,"3 000,00",0.48,"3 000,00",0.85,"3 000,00",0.64,"3 000,00",0.68,1990.0,52.4
good,Verkh-Suetskaia,Т-2,TDTN-6300/110,"3,00",1972.0,57.6,"43 668,00","-1,00",0.03,"140,00",0.000166,0.000125,0.000343,0.00003,0.000419,0.078999,0.005477,1972.0,30.0,"3 000,00","3 000,00",0.56,"3 000,00",0.69,"3 000,00",0.6,"3 000,00",0.4,"3 000,00",0.5,1972.0,42.8
good,Burlinskaia,Т-2,TDTN-16000/110,"3,00",1973.0,76.6,15.93,"-1,00",0.0018,"138,00",0.000374,0.000305,0.003251,0.000085,0.001857,0.148177,0.012004,1973.0,20.0,"3 000,00","2 500,00",0.85,"3 000,00",0.52,"3 000,00",0.7,"3 000,00",0.7,"3 000,00",0.75,1973.0,60.8
satisfactory,№46 Prigorodnaia,Т-2,TDTN-6300/110,"3,00",1981.0,42.0,22.0,"-1,00",0.02,"140,00",0.000385,0.000265,0.000564,0.00005,0.000129,0.14646199999999998,0.013162,1981.0,27.0,"-1,00","20 350,00",0.309,"-1,00",-1.0,"12 710,00",0.272,"-1,00",-1.0,"13 470,00",0.89,1981.0,-1.0
satisfactory,№28 Kosihinskaia,Т-1,TDTN-10000/110,"3,00",1983.0,43.0,18.0,"-1,00",0.02,"143,00",0.00015,0.000242,0.000573,0.000039,0.000114,0.130142,0.008909,1983.0,29.0,"-1,00","9 270,00",0.252,"-1,00",-1.0,"5 890,00",0.182,"-1,00",-1.0,"6 620,00",0.281,1983.0,-1.0
satisfactory,№31 Pervomaiskaia,Т-1,TDTN-10000/110,"3,00",1974.0,40.0,18.0,"-1,00",0.05,"145,00",0.000214,0.000103,0.002219,0.00002,"-1,00",0.09312100000000001,0.011992000000000001,1974.0,20.0,"-1,00","827,00",0.397,"-1,00",-1.0,"6 620,00",0.401,"-1,00",-1.0,"898,00",0.484,1974.0,-1.0
satisfactory,Saianskaia,2Т,TDTN-10000/110 U1,"3,00",1988.0,64.0,8.0,0.38,0.003,"149,00","-1,00",0.0001,0.0004,"-1,00",0.00037,0.08,0.004,1988.0,20.0,"2 800,00","30 000,00",0.21,"1 600,00",0.46,"30 000,00",0.21,"1 400,00",0.51,"26 000,00",0.15,1988.0,79.0
satisfactory,Saianskaia,1Т,TDTN-10000/110-79 U1,"3,00",1986.0,75.3,"43 681,00",0.5,0.001,"148,00","-1,00",0.0001,0.0005,"-1,00","-1,00",0.134,0.008,1986.0,20.0,"600,00","45 000,00",0.14,"800,00",0.61,"28 000,00",0.16,"900,00",0.7,"26 000,00",0.17,1986.0,79.0
satisfactory,Ermakovskaia,1Т,TDTN-25000/110-U1,"3,00",1992.0,60.6,1.0,0.6,0.001,"141,00","-1,00",0.0001,0.0004,"-1,00","-1,00",0.11199999999999999,0.01,1992.0,50.0,"-1,00","1 600,00",0.17,"-1,00",-1.0,"1 200,00",0.2,"-1,00",-1.0,"1 600,00",0.2,1992.0,79.6
satisfactory,Gorodskaia,2Т,TDTN-25000,"3,00",1973.0,55.0,8.0,"43 497,00",0.02,"-1,00",0.0005,0.0003,0.0019,0.00007,0.0009,0.35600000000000004,0.016,1973.0,20.0,"900,00","10 000,00",0.18,"1 200,00",0.3,"10 000,00",0.25,"1 400,00",0.3,"10 000,00",0.18,1973.0,-1.0
good,Iugo-zapadnaia,1Т,TDTN-25000,"3,00",1991.0,60.0,5.0,"2,00",0.03,"-1,00",0.0005,0.0001,0.00015,0.0001,0.0005,0.19923,0.0034700000000000004,1991.0,36.0,"1 400,00","4 700,00",0.2,"1 200,00",0.218,"4 400,00",0.35,"1 100,00",0.26,"5 000,00",0.4,1991.0,-1.0
good,Eniseiskaia,1Т,TDTN-25000/110-76U1,"3,00",1977.0,61.7,"43 534,00",0.624,0.017,"144,00","0,00",0.00011999999999999999,0.00095,0.00002,0.00004,0.106,0.0074,1977.0,15.0,"290,00","10 000,00",0.301,"540,00",0.55,"10 000,00",0.314,"720,00",0.7,"10 000,00",0.364,1977.0,56.8
good,Eniseiskaia,2Т,TDTN-25000/110-76U1,"3,00",1974.0,60.7,12.0,0.594,0.02,"141,00","0,00",0.00011,0.00163,0.00003,"0,00",0.1248,0.0091,1974.0,25.0,"1 600,00","10 000,00",0.257,"1 250,00",0.21,"10 000,00",0.257,"1 300,00",0.29,"10 000,00",0.0.309,1974.0,59.0
good,Mokrushinskaia,1Т,TMTN-6300/110-71U1,"3,00",1980.0,63.3,20.0,0.477,0.02,"141,00",0.0006,0.00013000000000000002,0.00023,"0,00",0.00004,0.077,0.004,1980.0,30.0,"2 100,00","5 000,00",0.218,"2 100,00",0.17600000000000002,"5 000,00",0.86,"2 100,00",0.264,"4 000,00",0.265,1980.0,64.3
good,Mokrushinskaia,2Т,TMTN-6300/110-71U1,"3,00",1975.0,64.0,"43 661,00",0.615,0.02,"140,00",0.0003,0.0001,0.00024,0.00004,"0,00",0.142,0.004,1975.0,38.0,"650,00","2 300,00",0.299,"740,00",0.484,"1 800,00",0.299,"820,00",0.45,"2 400,00",0.366,1975.0,62.3
satisfactory,Centralnaia,1Т,TDNT-25000,"3,00",1983.0,79.0,-1.0,0.5,0.003,"141,00","0,00",0.00011999999999999999,0.00604,"0,00","0,00",0.09007000000000001,0.0081,1983.0,22.0,"11 800,00","11 498,00",0.22,"11 830,00",0.2,"8 211,00",0.25,"8 211,00",0.31,"8 194,00",0.42,1983.0,51.3
good,Stepnaia,1Т,TDTN-25000,"3,00",2001.0,77.3,-1.0,0.14,0.002,"140,00","0,00",0.0001,"0,00","0,00","0,00",0.04395,0.00302,2001.0,18.0,"12 444,00","22 000,00",0.19,"10 222,00",0.2,"10 400,00",0.25,"11 550,00",0.29,"13 100,00",0.26,2001.0,77.7
satisfactory,Vostochnaia,1Т,TDTN-10000,"3,00",1978.0,79.0,"43 595,00","43 497,00",0.002,"144,00","0,00",0.00011999999999999999,0.00019,"0,00","0,00",0.07062,0.00562,1978.0,30.0,"1 600,00","1 540,00",0.18,"1 710,00",0.17,"1 250,00",0.22,"1 820,00",0.27,"2 290,00",0.36,1978.0,61.3
satisfactory,Tiukhtet,1Т,TDTN-16000,"3,00",1991.0,77.7,-1.0,"43 617,00",0.002,"135,00","0,00",0.0001,0.00027,"0,00","0,00",0.07653,0.00303,1991.0,40.0,"2 000,00","3 550,00",0.25,"1 800,00",0.2,"1 340,00",0.19,"2 100,00",0.1,"1 950,00",0.21,1991.0,80.0
unsatisfactory,Sharypovskaia,1Т,TDTN-10000,"3,00",1968.0,-1.0,"43 676,00","-1,00","-1,00","-1,00",0.00144,8.3e-05,0.000377,"0,00","0,00",0.1068,0.01248,1968.0,20.0,"1 500,00","3 720,00",0.38,"1 800,00",0.5,"3 530,00",0.45,"1 800,00",0.3,"3 820,00",0.39,1968.0,-1.0
satisfactory,Tungusovo,2Т,TMT-6300,"3,00",1973.0,61.0,"43 632,00",0.65,0.2,"141,00",0.00347,0.00014,0.00081,"0,00","0,00",0.1634,0.1568,1973.0,20.0,"1 200,00","2 000,00",0.34,"1 600,00",0.4,"2 000,00",0.4,"1 800,00",0.4,"2 800,00","43 619,00",1973.0,-1.0
satisfactory,Levoberezhnaia,1Т,TDTN-25000,"3,00",1974.0,72.0,"43 509,00",0.16,0.01,"141,00","0,00",0.00014,0.00027,0.00034,"0,00",0.1046,0.0118,1974.0,40.0,"650,00","30 000,00",0.14,"1 100,00",0.3,"18 000,00",0.21,"1 100,00",0.3,"20 000,00",0.19,1974.0,69.0
satisfactory,Melnikovo,1Т,TDTN-10000,"3,00",1974.0,64.0,"43 614,00",3.54,0.058,"139,00","0,00",0.00157,0.00189,"0,00","0,00",0.1414,0.0348,1974.0,25.0,"1 200,00","1 400,00",0.3,"1 900,00",0.2,"1 700,00",0.33,"2 000,00",0.2,"1 800,00",0.26,1974.0,-1.0
satisfactory,Kozhevnikovo,2Т,TDTN-10000,"3,00",1974.0,42.0,"43 706,00","43 556,00",0.038,"140,00",0.00021,0.00014,0.00054,"0,00","0,00",0.1179,0.01523,1974.0,40.0,"700,00","800,00",0.5,"1 270,00",0.6,"900,00",0.79,"850,00",0.7,"800,00",0.8,1974.0,45.0
satisfactory,Bakchar,1Т,TMT-6300,"3,00",1973.0,59.0,"43 514,00",0.42,0.03,"130,00",0.00032,0.00014,0.00027,"0,00","0,00",0.0798,0.0143,1973.0,20.0,"2 800,00","20 000,00",0.3,"2 000,00",0.2,"10 000,00",0.4,"1 800,00",0.3,"10 000,00",0.4,1973.0,-1.0
satisfactory,Kopyovo,1Т,TDTN-10000,"3,00",1992.0,65.8,21.0,0.16,0.001,"145,00","-1,00",0.0007,0.0009,"-1,00","-1,00",0.085,0.006,1992.0,25.0,"1 800,00","5 500,00",0.2,"1 600,00",0.35,"4 300,00",0.4,"1 700,00",0.35,"5 200,00",0.4,1992.0,-1.0
satisfactory,Kopyovo,2Т,TDTN-10000,"3,00",1992.0,47.7,15.0,0.33,0.001,"143,00","-1,00",0.0003,0.0003,"-1,00","-1,00",0.11,0.009000000000000001,1992.0,30.0,"1 700,00","5 500,00",0.6,"1 400,00",0.56,"4 300,00",0.6,"1 300,00",0.66,"5 200,00",0.6,1992.0,-1.0
satisfactory,Ordzhonikidze,1Т,TDTN-10000,"3,00",1989.0,57.2,8.0,0.36,0.014,"141,00",0.0009,0.0005,0.0024,0.0002,"-1,00",0.091,0.006,1989.0,27.0,"2 000,00","3 500,00",0.26,"1 100,00",0.26,"2 500,00",0.29,"1 300,00",0.34,"2 500,00",0.4,1989.0,-1.0
satisfactory,Ordzhonikidze,2Т,TDTN-10000,"3,00",1989.0,69.0,7.0,0.34,0.008,"141,00",0.0005,0.0004,0.0015,0.0002,"-1,00",0.08199999999999999,0.006999999999999999,1989.0,22.0,"10 000,00","4 000,00",0.26,"10 000,00",0.15,"3 500,00",0.2,"10 000,00",0.2,"3 500,00",0.4,1989.0,-1.0
satisfactory,Bograd,1Т,TDTN-25000,"3,00",1976.0,53.8,15.0,0.26,0.004,"137,00","-1,00",0.0002,0.0012,"-1,00","-1,00",0.067,0.003,1976.0,25.0,"360,00","9 500,00",0.28,"800,00",0.2,"9 000,00",0.2,"880,00",0.25,"9 000,00",0.25,1976.0,-1.0
satisfactory,Bograd,2Т,TDTN-25000,"3,00",1991.0,63.5,13.0,0.23,0.002,"138,00","-1,00",0.00014,0.0008,"-1,00","-1,00",0.076,0.0012,1991.0,19.0,"2 200,00","34 000,00",0.3,"1 700,00",0.12,"23 000,00",0.32,"1 900,00",0.22,"21 000,00",0.34,1991.0,-1.0
satisfactory,Shira,1Т,TDTN-25000,"3,00",1991.0,74.8,-1.0,0.12,0.001,"141,00","-1,00",2.9999999999999997e-05,0.0002,"-1,00","-1,00",0.09,0.003,1991.0,20.0,"3 800,00","3 200,00",0.2,"4 500,00",0.4,"2 800,00",0.33,"4 200,00",0.4,"2 600,00",0.5,1991.0,-1.0
satisfactory,Shira,2Т,TDTN-25000,"3,00",1991.0,46.5,-1.0,0.12,0.01,"140,00",0.0008,0.0004,0.0022,0.00004,"-1,00",0.12,0.006,1991.0,20.0,"1 000,00","4 500,00",0.18,"2 500,00",0.5,"3 800,00",0.23,"2 600,00",0.5,"3 600,00",0.61,1991.0,-1.0
satisfactory,KSK,1Т,TDTN-31500,"3,00",1967.0,72.8,20.0,0.23,0.025,"151,00",0.0006,0.0013,0.0026,0.0004,"-1,00",0.21,0.018000000000000002,1967.0,39.0,"1 300,00","3 800,00",0.34,"850,00",0.4,"2 700,00",0.3,"550,00",0.3,"2 300,00",0.3,1967.0,-1.0
satisfactory,KSK,2Т,TDTN-31500,"3,00",1964.0,49.5,18.0,0.25,0.012,"141,00",0.0012,0.0015,0.0066,0.001,"-1,00",0.27,0.013999999999999999,1964.0,30.0,"500,00","450,00",0.6,"700,00",0.2,"1 500,00",0.3,"600,00",0.2,"800,00",0.3,1964.0,-1.0
satisfactory,Beia-220,1Т,TDTN-25000,"3,00",1992.0,74.4,6.0,0.2,0.007,"140,00",0.00045,0.00058,0.00046,0.00012,"-1,00",0.026000000000000002,0.04,1992.0,25.0,"-1,00","61 200,00",0.15,"-1,00",-1.0,"12 000,00",0.16,"-1,00",-1.0,"10 900,00",0.17,1992.0,0.0
satisfactory,Beia-220,2Т,TDTNGU-20000,"3,00",1967.0,62.7,8.0,0.64,0.004,"135,00",0.00026,0.0002,0.00098,0.0002,0.00004,0.044000000000000004,0.0048,1967.0,24.0,"-1,00","3 500,00",0.325,"-1,00",-1.0,"7 610,00",0.4,"-1,00",-1.0,"4 640,00",0.35,1967.0,0.0
satisfactory,Lukianovka-110,1Т,TDTN-10000,"3,00",1984.0,75.0,"43 691,00",0.2,0.001,"134,00",0.00015,0.00013000000000000002,"-1,00","-1,00","-1,00",0.052000000000000005,0.0018,1984.0,28.0,"-1,00","22 890,00",0.17,"-1,00",-1.0,"17 180,00",0.16,"-1,00",-1.0,"23 730,00",0.17,1984.0,0.0
satisfactory,Lukianovka-110,2Т,TDTN-10000,"3,00",1984.0,60.0,4.0,"43 497,00",0.006,"138,00",0.0011,0.00022999999999999998,0.00012,0.00006,"-1,00",0.028999999999999998,0.0034,1984.0,26.0,"-1,00","19 310,00",0.21,"-1,00",-1.0,"16 180,00",0.19699999999999998,"-1,00",-1.0,"15 180,00",0.238,1984.0,0.0
satisfactory,GPP-2,1Т,TDTN-40000,"3,00",1971.0,55.7,15.0,0.2,0.004,"143,00",0.0003,0.00011,0.0013,0.00027,"-1,00",0.055999999999999994,0.0048,1971.0,48.0,"-1,00","2 100,00",0.205,"-1,00",-1.0,"3 020,00",0.221,"-1,00",-1.0,"3 000,00",0.232,1971.0,0.0
satisfactory,GPP-2,2Т,TDTN-40000,"3,00",1971.0,64.0,11.0,"43 466,00",0.004,"145,00",0.00017,0.00014,0.0011,"-1,00",0.0006,0.08,0.0076,1971.0,24.0,"-1,00","4 210,00",0.223,"-1,00",-1.0,"2 960,00",0.233,"-1,00",-1.0,"3 140,00",0.264,1971.0,0.0
good,Permiak,1Т,TDTN-40000/110 UKHL1,"3,00",2007.0,45.0,"43 572,00",0.15,0.003,"136,00",0.0001,0.0002,0.0007,0.0004,"0,00",0.027000000000000003,0.0027,2007.0,7.0,"14 000,00","14 000,00",0.26,"3 560,00",0.23,"12 000,00",0.39,"5 480,00",0.17,"15 000,00",0.39,2007.0,40.0
good,Permiak,2Т,TDTN-40000/110 UKHL1,"3,00",2007.0,60.0,"43 481,00",0.47,0.003,"138,00",0.0006,0.0002,"0,00","0,00","0,00",0.03,0.0031,2007.0,31.0,"6 000,00","6 000,00",0.14,"4 200,00",0.19,"-1,00",-1.0,"4 200,00",0.3,"-1,00","-1,00",2007.0,61.0
good,Molodyozhnaia,1Т,TDTN-25000/110-66,"3,00",1979.0,64.0,"43 718,00",0.43,0.006,"141,00",0.0009,0.0003,0.0002,0.0001,"0,00",0.09300000000000001,0.0085,1979.0,42.0,"1 600,00","2 600,00",0.2,"1 100,00",0.25,"2 300,00",0.25,"1 000,00",0.4,"1 950,00",0.41,1979.0,42.0
good,Molodyozhnaia,2Т,TDTN-25000/110-66,"3,00",1978.0,61.0,"43 524,00","43 473,00",0.086,"141,00",0.0009,0.0004,0.004,0.0006,"0,00",0.336,0.04,1978.0,20.0,"700,00","370,00",0.77,"850,00",0.34,"365,00",0.81,"1 000,00",0.4,"534,00",0.84,1978.0,40.0
good,Samotlor,1Т,TDTN-25000/110/35/6,"3,00",1970.0,50.0,"43 605,00",0.99,0.029,"141,00",0.0005,0.0003,0.004,0.0002,"0,00",0.306,0.025,1970.0,34.0,"1 700,00","1 250,00",0.1,"1 300,00",0.2,"1 400,00",0.40399999999999997,"1 750,00",0.2,"-1,00","-1,00",1970.0,50.0
good,Samotlor,2Т,TDTN-25000/110/35/6,"3,00",1970.0,50.0,"43 607,00",0.2,0.009,"146,00",0.0002,0.0002,.002,0.0002,"0,00",0.3,0.013999999999999999,1970.0,25.0,"1 300,00","12 000,00",0.45,"1 500,00",0.2,"8 200,00",0.38,"900,00",0.3,"7 460,00",0.62,1970.0,57.0
good,Bolshechernogorskaia,1Т,TDTN-40000/110/35/6,"3,00",2007.0,70.0,"43 725,00",0.12,0.002,"139,00",0.0056,0.0002,0.0001,"0,00","0,00",0.109,0.003,2007.0,-1.0,"7 700,00","-1,00",-1.0,"5 000,00",0.24,"-1,00",-1.0,"5 600,00",0.34,"-1,00","-1,00",2007.0,41.0
good,Bolshechernogorskaia,2Т,TDTN-40000/110/35/6,"3,00",2007.0,67.0,"43 655,00",0.25,0.003,"138,00",0.0002,0.0003,0.0001,0.0001,"0,00",0.03,0.006,2007.0,-1.0,"13 000,00","-1,00",-1.0,"10 500,00",0.312,"-1,00",-1.0,"8 000,00",0.359,"-1,00","-1,00",2007.0,63.0
good,Malochernogorskaia,1Т,TDTN-10000/110/35/6,"3,00",1981.0,59.0,"43 657,00",0.17,0.007,"136,00",0.0002,0.0002,0.0006,0.0001,"0,00",0.152,0.011000000000000001,1981.0,27.0,"2 500,00","25 000,00",0.25,"4 500,00",0.07,"47 500,00",0.26,"800,00",0.1,"37 500,00",0.28,1981.0,52.0
good,Malochernogorskaia,2Т,TDTN-10000/110/35/6,"3,00",1981.0,61.0,"43 654,00",0.1,0.004,"135,00",0.0003,0.0002,0.0003,0.0001,"0,00",0.128,0.006,1981.0,35.0,"4 000,00","35 000,00",0.14,"5 000,00",0.1,"5 500,00",0.14,"4 000,00",0.1,"30 000,00",0.23,1981.0,67.0
satisfactory,O-6 Neman,Т-1,TDTN-25000/110-79U1,"3,00",1983.0,70.0,"43 571,00",0.7,0.019,"147,00",0.0002,0.00015,0.0051,0.00006,"0,00",-1.0,-1.0,1983.0,-1.0,"2 000,00","4 000,00",0.3,"1 700,00",0.2,"4 000,00",0.3,"1 500,00",0.3,"5 000,00",0.35,1983.0,0.0
satisfactory,O-6 Neman,Т-2,TDTN-16000/110-66,"3,00",1970.0,61.6,0.0,,,,"0,00",0.0001193303,0.01132509,0.000131223,"0,00",-1.0,-1.0,1970.0,-1.0,"100,00","700,00",0.3,"1 800,00",0.2,"500,00",0.31,"1 800,00",0.2,"650,00",0.35,1970.0,0.0
satisfactory,Zheleznovodskaia,Т-1,TDTN-16000,"3,00",1976.0,63.3,-1.0,"43 590,00",0.06,"144,00",0.00431,0.00011999999999999999,0.00531,0.00011,0.00022,0.22946999999999998,0.04904,1976.0,25.0,"5 000,00","940,00",0.16,"4 800,00",0.16,"800,00",0.18,"4 000,00",0.24,"750,00",0.32,1976.0,-1.0
satisfactory,Rostovanovskaia,Т-1,TDTN-10000,"3,00",1972.0,48.0,-1.0,"43 709,00",0.039,"144,00",0.00009,"0,00",0.004,0.00003,0.00001,0.25771,-1.0,1972.0,35.0,"1 200,00","260,00",0.6,"2 000,00",0.2,"530,00",0.7,"1 100,00",0.2,"240,00",0.7,1972.0,60.0
satisfactory,Divnoe,Т-1,TDTN-16000,"3,00",1986.0,68.8,-1.0,2.51,0.011,"142,00",0.00037,5.9999999999999995e-05,0.00191,0.00012,0.00324,0.27815,0.01756,1986.0,32.0,"5 000,00","6 500,00",0.32,"5 000,00",0.31,"6 000,00",0.35,"5 500,00",0.29,"5 800,00",0.3,1986.0,70.0
satisfactory,Zavetnaia,Т-1,TMTN-6300,"3,00",1979.0,63.6,-1.0,0.7,0.01,"137,00",0.00197,"0,00",0.00269,0.00012,"-1,00",0.24615,0.02005,1979.0,20.0,"-1,00","3 400,00",0.125,"-1,00",-1.0,"2 800,00",0.18,"-1,00",-1.0,"3 300,00",0.165,1979.0,45.0
satisfactory,Ust-Dzheguta,Т-1,TDTNG-20000/110/35/6,"3,00",1953.0,55.0,-1.0,0.12,0.014,"141,00",0.0064,0.001,0.0003,0.0003,"0,00",0.09699999999999999,0.011000000000000001,1953.0,-1.0,"900,00","3 000,00",0.54,"-1,00",-1.0,"-1,00",-1.0,"900,00",0.4,"3 000,00",0.52,1953.0,-1.0
satisfactory,Ust-Dzheguta,Т-2,TDTNG-20000/110/35/6,"3,00",1958.0,38.0,-1.0,0.3,0.012,"141,00",0.0032,0.0005,0.002,0.0005,"0,00",0.348,0.021,1958.0,-1.0,"700,00","3 000,00",0.375,"-1,00",-1.0,"-1,00",-1.0,"550,00",0.5,"3 000,00",0.952,1958.0,-1.0
satisfactory,Erkin-Shahar,Т-1,TDTN-10000/110,"3,00",1980.0,38.0,-1.0,0.91,0.046,"143,00","0,00",0.0002,0.0049,0.0001,"0,00",0.244,0.027000000000000003,1980.0,-1.0,"1 200,00","800,00",0.7,"1 200,00",0.15,"2 600,00",0.8,"1 000,00",0.11,"1 000,00",0.65,1980.0,-1.0
satisfactory,Erkin-Shahar,Т-2,TDTN-16000/110,"3,00",1982.0,55.0,-1.0,0.18,0.01,"144,00","0,00",0.002,0.001,"0,00",0.00004,0.063,0.013000000000000001,1982.0,-1.0,"1 200,00","3 400,00",0.332,"1 100,00",0.3,"1 500,00",0.4,"1 300,00",0.44,"2 700,00",1.039,1982.0,-1.0
satisfactory,Starokuvinskaia,Т-1,TMTN-6300/110,"3,00",1979.0,40.0,-1.0,0.49,0.018,"142,00","0,00",0.0002,0.0008,"0,00","0,00",0.09699999999999999,0.006999999999999999,1979.0,-1.0,"5 000,00","1 200,00",0.39,"-1,00",-1.0,"-1,00",-1.0,"3 000,00",0.16,"900,00",0.24,1979.0,-1.0
satisfactory,Severnaia,Т-1,TDTN-25000/110,"3,00",1970.0,47.0,-1.0,0.16,0.032,"144,00","0,00",0.0003,0.0031,0.0001,0.00232,0.258,0.013999999999999999,1970.0,-1.0,"1 300,00","3 000,00",0.462,"-1,00",-1.0,"-1,00",-1.0,"1 200,00",0.18,"3 000,00",0.35,1970.0,-1.0
satisfactory,Severnaia,Т-2,TDTN-20000/110,"3,00",1967.0,42.0,-1.0,0.17,0.024,"144,00","0,00",0.002,0.0089,0.003,"0,00",0.48,0.03,1967.0,-1.0,"300,00","2 100,00",0.37,"-1,00",-1.0,"-1,00",-1.0,"230,00",0.8,"700,00",0.8,1967.0,-1.0
satisfactory,Zelenchuk,Т-1,TDTN-16000/110,"3,00",1977.0,41.0,-1.0,0.36,0.02,"144,00","0,00",0.0003,0.0257,0.0002,0.00107,0.19,0.019,1977.0,-1.0,"1 000,00","1 000,00",0.6,"1 000,00",0.3,"1 000,00",0.2,"2 500,00",0.3,"1 500,00",0.58,1977.0,-1.0
satisfactory,Zelenchuk,Т-2,TDN-20000/110,"3,00",1953.0,52.0,-1.0,0.3,0.018,"143,00","0,00",0.0003,0.002,0.0002,"0,00",0.205,0.015,1953.0,-1.0,"1 000,00","1 500,00",0.56,"1 300,00",0.3,"1 500,00",0.58,"1 500,00",0.3,"900,00",0.76,1953.0,-1.0
good,Kizliar-1,Т-1,TDTN-16000/110,"3,00",1997.0,42.0,-1.0,"-1,00",0.066,"145,00","0,00",0.0,0.00009,0.00441,0.00038,0.0018,0.00266,1997.0,38.0,"3 000,00","2 600,00",0.91,"3 000,00",0.29,"1 500,00",0.92,"3 000,00",0.32,"1 600,00",0.38,1997.0,42.0
good,Kizliar-1,Т-2,TDTN-10000/110,"3,00",1997.0,44.0,-1.0,"-1,00",0.02,"150,00",0.00187,0.0,"0,00",0.00002,"0,00",0.0656,0.04913,1997.0,43.0,"7 000,00","3 900,00",0.79,"7 000,00",0.1,"3 900,00",0.79,"4 000,00",0.25,"1 800,00",0.39,1997.0,36.0
satisfactory,Terecli-Mekteb,Т-1,TMTN-6300/110,"3,00",1973.0,36.0,-1.0,"-1,00",0.047,"151,00",0.00205,0.0,0.00003,0.00001,0.00001,0.07256,0.035,1973.0,35.0,"2 000,00","400,00",1.14,"3 000,00",-1.0,"1 000,00",0.92,"1 750,00",-1.0,"300,00",0.9,1973.0,40.0
satisfactory,Terecli-Mekteb,Т-2,TMN -6300/100,"3,00",1974.0,38.0,-1.0,"-1,00",0.01,"128,00","0,00",0.0,"0,00","0,00","0,00",0.06494,0.03646,1974.0,35.0,"2 500,00","1 100,00",0.98,"3 000,00",-1.0,"400,00",0.92,"2 500,00",-1.0,"400,00",0.9,1974.0,45.0
good,Alexanderiia,Т-1,TMTN-6300/110,"3,00",1978.0,38.0,-1.0,"-1,00",0.013,"147,00",0.0012,0.0,"0,00",0.00001,0.00001,0.0228,0.0227,1978.0,30.0,"3 000,00","3 000,00",0.84,"3 500,00",-1.0,"1 500,00",0.86,"2 500,00",-1.0,"2 000,00",0.91,1978.0,39.0
good,Alexanderiia,Т-2,TMTN-6300/110,"3,00",1979.0,41.0,-1.0,"-1,00",0.015,"151,00",0.00421,0.0,"0,00",0.00001,"0,00",0.07297000000000001,0.01963,1979.0,25.0,"1 500,00","3 800,00",0.76,"2 000,00",-1.0,"4 800,00",0.84,"1 600,00",-1.0,"4 400,00",0.9,1979.0,50.0
good,Tarumovka,Т-1,TMTN-6300/110,"3,00",1987.0,40.0,-1.0,"-1,00",0.03,"138,00",0.00006,0.00054,0.00531,0.0006,0.00025,0.17719000000000001,0.02411,1987.0,55.0,"2 500,00","10 000,00",0.6,"3 000,00",-1.0,"10 000,00",0.9,"3 000,00",-1.0,"10 000,00",0.7,1987.0,37.0
satisfactory,Tarumovka,Т-2,TMTN-6300/110,"3,00",1985.0,45.0,-1.0,"-1,00",0.021,"142,00",0.00031,0.0,0.00001,0.00006,"0,00",0.06,0.044739999999999995,1985.0,50.0,"2 000,00","840,00",0.91,"3 000,00",-1.0,"6 300,00",0.72,"3 000,00",-1.0,"1 300,00",0.68,1985.0,40.0
unsatisfactory,Kochubei,Т-2,TMN -6300/100,"3,00",1966.0,40.0,-1.0,"-1,00",0.13,"138,00",0.00011,0.0,0.00001,"0,00",0.00002,0.06923,0.0033399999999999997,1966.0,25.0,"1 500,00","600,00",0.86,"1 700,00",-1.0,"550,00",0.72,"5 400,00",-1.0,"400,00",0.68,1966.0,42.0
satisfactory,Kizliar-2,Т-2,TDTN-16000/110,"3,00",1979.0,39.0,-1.0,"-1,00",0.04,"143,00","0,00",0.0,"0,00","0,00",0.00002,0.06506,0.04007,1979.0,20.0,"3 000,00","1 000,00",0.6,"3 000,00",-1.0,"700,00",0.8,"2 500,00",-1.0,"1 000,00",0.6,1979.0,41.0
satisfactory,Kaitag,Т-1,TDTN-16000/110,"3,00",1986.0,64.0,-1.0,"-1,00",0.066,"145,00",0.00096,0.0007,0.0022,"0,00",0.0004,0.18,0.047,1986.0,38.0,"2 000,00","2 100,00",0.91,"3 000,00",-1.0,"3 000,00",0.92,"2 500,00",-1.0,"2 750,00","-1,00",1986.0,50.0
satisfactory,Kaitag,Т-2,TMT-6300/110,"3,00",1972.0,58.0,-1.0,"-1,00",0.02,"150,00",0.0082,0.0075,0.00163,0.0003,0.0008,0.2,0.031,1972.0,43.0,"2 500,00","2 750,00",0.79,"3 000,00",-1.0,"3 000,00",0.79,"2 500,00",-1.0,"2 750,00","-1,00",1972.0,55.0
satisfactory,Mamedkala,Т-1,TMTN-6300/110,"3,00",1973.0,62.0,-1.0,"-1,00",0.047,"151,00",0.0007,0.0008,0.001,"0,00",0.001,0.53,0.049,1973.0,35.0,"3 000,00","2 750,00",1.14,"3 500,00",-1.0,"3 500,00",0.92,"3 000,00",-1.0,"3 000,00","-1,00",1973.0,52.0
satisfactory,Mamedkala,Т-2,TDTN-16000/110,"3,00",1987.0,65.0,-1.0,"-1,00",0.01,"128,00",0.00038,0.0005,0.00028,"0,00",0.0011,0.111,0.005,1987.0,35.0,"1 500,00","1 500,00",0.98,"2 000,00",-1.0,"1 750,00",0.92,"1 750,00",-1.0,"1 750,00","-1,00",1987.0,56.0
satisfactory,Magaramkent,Т-1,TMTG-5600/110,"3,00",1962.0,55.0,-1.0,"-1,00",0.013,"147,00",0.0005,0.0028,0.00128,0.0007,0.0003,0.035,0.005,1962.0,30.0,"2 500,00","2 500,00",0.84,"3 000,00",-1.0,"3 000,00",0.86,"2 500,00",-1.0,"2 500,00","-1,00",1962.0,53.0
satisfactory,Magaramkent,Т-2,TMTN-6300/110,"3,00",2002.0,58.0,-1.0,"-1,00",0.015,"151,00",0.0003,0.0007,0.0008,"0,00",0.0026,0.046,0.027000000000000003,2002.0,25.0,"2 000,00","2 000,00",0.76,"3 000,00",-1.0,"3 000,00",0.84,"2 500,00",-1.0,"2 500,00","-1,00",2002.0,56.0
satisfactory,Kasumkent,Т-1,TMTN-6300/110,"3,00",1980.0,62.0,-1.0,"-1,00",0.03,"138,00",0.006,0.0008,0.0066,0.0011,0.0008,0.126,0.024,1980.0,55.0,"1 500,00","1 500,00",0.6,"1 700,00",-1.0,"1 700,00",0.9,"1 600,00",-1.0,"1 600,00","-1,00",1980.0,50.0
satisfactory,Kasumkent,Т-2,TMT-6300/110,"3,00",1965.0,66.0,-1.0,"-1,00",0.021,"142,00",0.0017,0.00064,0.001,0.00055,"0,00",0.066,0.01,1965.0,50.0,"3 000,00","3 000,00",0.91,"3 000,00",-1.0,"3 000,00",0.72,"3 000,00",-1.0,"3 000,00","-1,00",1965.0,58.0
satisfactory,Akhty,Т-1,TDTN-10000/100,"3,00",1998.0,57.0,-1.0,"-1,00",0.13,"138,00","0,00",0.0005,0.001,0.00147,0.0006,0.10800000000000001,0.0128,1998.0,25.0,"2 500,00","2 500,00",0.86,"1 750,00",-1.0,"1 750,00",0.72,"3 000,00",-1.0,"2 750,00","-1,00",1998.0,59.0
satisfactory,Akhty,Т-2,TMTN-6300/110,"3,00",1989.0,61.0,-1.0,"-1,00",0.04,"143,00",0.00017,0.0008699999999999999,0.004,0.00176,0.0006,0.46799999999999997,0.048,1989.0,20.0,"5 200,00","5 200,00",0.6,"5 900,00",-1.0,"5 900,00",0.8,"5 400,00",-1.0,"5 400,00","-1,00",1989.0,51.0
satisfactory,Kurakh,Т-1,TMTN-6300/110,"3,00",2004.0,62.0,-1.0,"-1,00",0.066,"137,00",0.002,0.001,0.0008,0.001,"0,00",0.068,0.012,2004.0,20.0,"2 500,00","2 750,00",0.98,"3 000,00",-1.0,"3 000,00",0.92,"2 500,00",-1.0,"2 750,00","-1,00",2004.0,52.0
satisfactory,Mahachkala-110,Т-1,TDTN-25000110/79U1,"3,00",1986.0,62.0,-1.0,"-1,00",0.047,"151,00",0.00386,0.00175,0.00001,"0,00",0.00004,0.70619,0.19264,1986.0,35.0,"3 000,00","2 750,00",1.14,"3 500,00",-1.0,"3 500,00",0.92,"3 000,00",-1.0,"3 000,00","-1,00",1986.0,52.0
satisfactory,Novaia,Т-1,TDTN-40000/110/67/U1,"3,00",1977.0,55.0,-1.0,"-1,00",0.013,"147,00",0.00182,0.0001,0.0098,0.0007,0.00002,0.4424,0.1363,1977.0,30.0,"2 500,00","2 500,00",0.84,"3 000,00",-1.0,"3 000,00",0.86,"2 500,00",-1.0,"2 500,00","-1,00",1977.0,53.0
satisfactory,Shamhal,Т-1,TDTN-16000/110-76U1,"3,00",1976.0,66.0,-1.0,"-1,00",0.021,"142,00","0,00",0.00016,0.00123,0.00003,"0,00",0.03209,0.00707,1976.0,50.0,"3 000,00","3 000,00",0.91,"3 000,00",-1.0,"3 000,00",0.72,"3 000,00",-1.0,"3 000,00","-1,00",1976.0,58.0
satisfactory,Aktash,Т-1,TDTN-16000/10,"3,00",1989.0,61.0,-1.0,"-1,00",0.0004,"154,00","-1,00",0.0008,0.0047,0.0036,0.0009,0.157,0.016,1989.0,37.0,"4 800,00","2 100,00",0.9,"2 000,00",0.6,"1 800,00","43 466,00","2 800,00",0.8,"1 700,00","43 525,00",1989.0,56.0
satisfactory,Dylym,Т-1,TDTN-10000/10,"3,00",1989.0,58.0,-1.0,"-1,00",0.023,"147,00","-1,00",0.0004,0.0007,0.0004,0.0005,0.037000000000000005,0.0078,1989.0,41.0,"3 000,00","1 500,00","43 466,00","2 100,00",0.8,"1 300,00","43 525,00","2 000,00",0.7,"900,00","43 556,00",1989.0,53.0
satisfactory,Lvovskoe,Т-1,TDTN-10000/10,"3,00",1988.0,56.0,-1.0,"-1,00",0.024,"148,00","-1,00",0.0006,0.002,0.0028,0.001,0.09300000000000001,0.018000000000000002,1988.0,39.0,"3 100,00","2 000,00",0.9,"3 000,00",0.7,"2 300,00","43 556,00","3 000,00",0.45,"1 200,00","43 497,00",1988.0,56.0
satisfactory,Babaiurt,Т-2,TDTN-10000/10,"3,00",1977.0,55.0,-1.0,"-1,00",0.027,"145,00",0.021,0.0006,0.0043,0.0044,0.0004,0.12,0.01,1977.0,40.0,"3 500,00","2 200,00",0.85,"2 800,00",0.9,"2 000,00","43 466,00","3 500,00",0.9,"850,00","43 497,00",1977.0,50.0
satisfactory,Chirkei GPP,Т-1,TDTN-10000/10,"3,00",1966.0,52.0,-1.0,"-1,00",0.03,"143,00",0.036,0.00037,0.0033,0.00036,"-1,00",0.22,0.016,1966.0,40.0,"4 100,00","2 000,00",1.0,"3 000,00",0.9,"2 000,00","43 466,00","3 600,00",0.9,"850,00","43 525,00",1966.0,62.0
satisfactory,Mitiaevo,Т-1,TRDN-25000/110,"1,00",1978.0,66.8,5.0,0.006,1.67,"149,00","0,00",0.0006,0.004,0.0035,0.00022,0.19,0.011000000000000001,1978.0,10.0,"-1,00","3 000,00",0.5,"-1,00",-1.0,"9 000,00",0.7,"-1,00",-1.0,"9 000,00",0.54,1978.0,48.4
satisfactory,Gavrilovskaia,Т-1,TRDN-25000/110,"1,00",1979.0,42.0,7.0,0.03,3.96,"141,00",0.004,0.0002,0.0038,0.0001,"0,00",0.14,0.017,1979.0,3.0,"-1,00","2 000,00",0.9,"-1,00",-1.0,"1 600,00",0.9,"-1,00",-1.0,"2 000,00",0.9,1979.0,40.8
good,Larino,Т-3,TRDN-40000/110,"1,00",2008.0,74.8,5.0,0.003,0.52,"141,00","0,00",0.0001,0.0001,0.0002,"0,00",0.03,0.006,2008.0,2.0,"-1,00","9 000,00",0.65,"-1,00",-1.0,"9 000,00",0.4,"-1,00",-1.0,"8 000,00",0.2,2008.0,67.4
good,Progress,Т-1,TRDM - 25000/110,"1,00",1999.0,53.2,-1.0,0.02,"-1,00","143,00",0.001,0.0003,0.0003,0.0001,0.00012,0.13,0.005,1999.0,-1.0,"-1,00","3 000,00",0.4,"-1,00",-1.0,"2 000,00",0.4,"-1,00",-1.0,"2 000,00",0.4,1999.0,50.6
satisfactory,110/6 kV Severnaia,Т-3,TRDN-40000/110-79U1,"1,00",1988.0,77.3,-1.0,0.00438,1.046,"141,00","0,00",0.00035099999999999997,0.00632,0.00123,0.000103,0.115,0.00086,1988.0,19.0,"-1,00","1 900,00",0.53,"-1,00",-1.0,"2 400,00",0.7,"-1,00",-1.0,"2 400,00",0.68,1988.0,41.3
satisfactory,110/6 kV Severnaia,Т-1,TRDN-40000/110-79U1,"1,00",1991.0,76.3,-1.0,0.012,1.28,"146,00","0,00",0.000309,0.000073,"0,00",0.000097,0.0119,0.012,1991.0,5.0,"-1,00","887,00",0.589,"-1,00",-1.0,"1 226,00",0.77,"-1,00",-1.0,"1 132,00",0.82,1991.0,71.5
good,110/6 kV Vostochnaia,Т-1,TRDN-40000/110-U1,"1,00",2008.0,69.8,-1.0,0.003,0.62,"143,00","0,00",0.000129,0.00268,0.000018,"0,00",0.0108,0.0018899999999999998,2008.0,-1.0,"8 000,00","-1,00",-1.0,"4 000,00",0.479,"-1,00",-1.0,"3 800,00",0.49,"-1,00","-1,00",2008.0,48.5
good,110/6 kV Vostochnaia,Т-2,TRDN-40000/110-U1,"1,00",2008.0,75.5,-1.0,0.005,0.385,"142,00","0,00",0.000357,0.000104,0.000146,"0,00",0.0153,0.00718,2008.0,-1.0,"10 000,00","-1,00",-1.0,"10 000,00",0.435,"-1,00",-1.0,"10 000,00",0.442,"-1,00","-1,00",2008.0,70.5
good,110/6 kV Pivovar,Т-1,TRDN-25000/110-U1,"1,00",2007.0,72.3,-1.0,0.0032,0.579,"149,00","0,00",0.00022,0.00062,0.000028,0.0001,0.01823,0.00168,2007.0,-1.0,4889.98,"-1,00",-1.0,4889.98,0.306,"-1,00",-1.0,4889.98,0.314,"-1,00","-1,00",2007.0,59.7
satisfactory,OZTP,Т1,TRDN-25000/110 U1,"1,00",1973.0,57.0,17.0,0.02,"43 647,00","147,00","-1,00",5.9999999999999995e-05,0.00129,0.00001,"-1,00",0.0887,0.01518,1973.0,44.0,"-1,00",760.00,0.3,"-1,00",-1.0,1400.00,0.3,"-1,00",-1.0,1140.00,0.30,1973.0,72.0
satisfactory,OZTP,Т2,TRDN-25000/110 U1,"1,00",1973.0,71.0,"43 664,00",0.01,0.3,"146,00","-1,00",5.9999999999999995e-05,0.0009,"-1,00",0.001,0.081,0.01114,1973.0,48.0,"-1,00",1960.00,0.28,"-1,00",-1.0,2560.00,0.28,"-1,00",-1.0,2900.00,0.28,1973.0,39.0
satisfactory,KS-16,Т2,TRDN-40000/110 U1,"1,00",2001.0,58.0,-1.0,0.01,0.1,"142,00","-1,00",0.00022999999999999998,0.0006,0.00021,"-1,00",0.09967000000000001,0.00792,2001.0,26.0,"-1,00",5600.00,0.3,"-1,00",-1.0,6800.00,0.3,"-1,00",-1.0,6700.00,0.30,2001.0,55.0
satisfactory,110/10 kV Vostochnaia,Т-2,TRDN-25000/110-66,"1,00",1988.0,60.2,7.99,0.02,"-1,00","140,00",0.00019,0.00018,0.00241,0.00011,0.00001,0.14670999999999998,0.01645,1988.0,55.0,"-1,00",4449.00,0.22,"-1,00",-1.0,4877.00,0.23,"-1,00",-1.0,5314.00,0.21,1988.0,-1.0
satisfactory,110/10 kV Vostochnaia,Т-1,TRDN-40000/110 U1,"1,00",1972.0,70.2,1.64,0.11,"-1,00","152,00",0.00017,0.00047000000000000004,0.00174,0.00049,0.00001,0.29856,0.0382,1972.0,35.0,1100.00,2682.00,"43 709,00",900.00,0.13,3512.00,0.76,900.00,0.11,4489.00,0.74,1972.0,-1.0
satisfactory,110/6 kV Lesnaia,Т-1,TRDN-25000/110-66,"1,00",1971.0,59.0,2.45,0.06,"-1,00","152,00",0.00217,0.00035,0.00091,0.02,"0,00",0.37955,0.034480000000000004,1971.0,20.0,"-1,00",625.30,0.37,"-1,00",-1.0,810.00,0.4,"-1,00",-1.0,806.70,0.39,1971.0,-1.0
satisfactory,110/10/6 kV Centralnaia,Т-1,TRDN-63000/110 U1,"1,00",2008.0,59.0,"43 648,00",0.12,"-1,00","152,00",0.00325,0.00025,0.00012,0.02,"0,00",0.0677,0.02255,2008.0,11.0,"5 134,00","5 134,00",0.35,6465.00,0.38,6465.00,0.38,7129.00,0.45,7129.00,0.45,2008.0,-1.0
good,110/6 kV Sviiaga,Т-1,TRDN-63000/110 U1,"1,00",2006.0,58.2,0.0,0.00,"-1,00","146,00",0.00135,0.0002,0.00011,0.00024,"0,00",0.0574,0.012440000000000001,2006.0,25.0,"1 100,00","1 100,00",0.37,1700.00,0.4,1700.00,0.4,1700.00,0.48,1700.00,0.48,2006.0,-1.0
good,Centralnaia-2,С-1-Т,TRDN-40000/110,"1,00",1984.0,66.5,"43 597,00",0.04,0.179,"142,00","-1,00",-1.0,"-1,00","-1,00","-1,00",-1.0,-1.0,1984.0,54.0,750.00,3600.00,0.32,1100.00,0.64,6900.00,0.19,1100.00,0.73,7000.00,0.20,1984.0,69.1
good,Centralnaia-3,С-1-Т,TRDN- 40000/110,"1,00",1988.0,72.6,"43 544,00",0.04,0.95,"135,00","-1,00",-1.0,"-1,00","-1,00","-1,00",-1.0,-1.0,1988.0,55.0,1800.00,2500.00,0.23,3000.00,0.4,2700.00,0.24,2900.00,0.45,3000.00,0.22,1988.0,77.6
satisfactory,Zavodskaia-1,С2Т,TRDN-40000,"1,00",1984.0,68.0,"43 603,00",0.01,"43 525,00","140,00","0,00",0.0002,0.0006,0.0001,"0,00",0.16,0.01,1984.0,27.0,2600.00,2500.00,0.3,4200.00,0.25,2000.00,0.53,5000.00,0.22,2000.00,0.62,1984.0,42.0
satisfactory,Ovoshchnaia,С1Т,TRDN-25000,"1,00",1984.0,82.7,11.0,0.02,2.27,"142,00","0,00",0.0001,0.003,"0,00","0,00",0.13,0.012,1984.0,28.0,3500.00,2000.00,0.43,4100.00,0.3,1500.00,0.46,4000.00,0.3,1200.00,0.53,1984.0,69.8
satisfactory,Zapadnaia,Т-1,TRDN-25000/110-U1,"1,00",2001.0,70.6,"43 512,00",0.00,0.138,"145,00",0.0001,0.0002,0.0001,"0,00","0,00",0.09,0.004,2001.0,27.0,17500.00,35000.00,0.18,25000.00,0.3,40000.00,0.23,25000.00,0.3,40000.00,0.23,2001.0,0.0
satisfactory,Zapadnaia,Т-2,TRDN-25000/110-U1,"1,00",2005.0,62.6,"43 726,00",0.00,0.141,"150,00","0,00",0.0001,"0,00","0,00","0,00",0.08,0.004,2005.0,30.0,9700.00,10000.00,0.2,13000.00,0.26,10000.00,0.25,13500.00,0.28,10000.00,0.26,2005.0,0.0
satisfactory,Tormoznaia,Т-1,TRDN-25000/110-66,"1,00",1971.0,66.4,"43 610,00",0.0095,0.3,"154,00",0.0004,0.0003,0.0001,0.0002,"-1,00",0.207,0.009000000000000001,1971.0,30.0,"2 500,00","2 900,00",0.72,"2 500,00",0.54,"2 900,00",0.6,"2 500,00",0.54,"2 900,00",0.72,1971.0,70.0
satisfactory,Tormoznaia,Т-2,TRDN-25000/110-66,"1,00",1975.0,62.0,20.0,0.0323,0.7,"141,00","0,00",0.0001,0.0049,0.0001,"-1,00",0.239,0.018000000000000002,1975.0,30.0,"2 500,00","2 900,00",0.72,"2 500,00",0.54,"1 700,00",0.3,"2 500,00",0.54,"2 900,00",0.72,1975.0,57.6
satisfactory,Rahovskaia,Т-1,TRDN-40000/110/6,"1,00",1976.0,66.2,"43 592,00",0.02,0.25,"147,00",0.000525,0.003102,0.022136,"0,00",0.003411,0.880709,0.033237,1976.0,50.0,700.00,400.00,0.34,1300.00,0.33,960.00,0.34,1400.00,0.3,500.00,0.31,1976.0,-1.0
satisfactory,Secha,Т-1,TRDN-25000/110 U1,"1,00",1987.0,63.8,"43 591,00",0.01,0.75,"140,00",0.000545,6.8e-05,0.001287,"0,00",0.000055,0.204539,0.012922999999999999,1987.0,34.0,18750.00,10000.00,0.12,25000.00,0.15,10000.00,0.17,30000.00,0.11,10000.00,0.12,1987.0,-1.0
satisfactory,Zaton,Т-1,TRNDTCN-25000/110,"1,00",1988.0,78.8,15.0,0.01,0.32,"137,00",0.000359,2.5e-05,0.000181,"0,00",0.000032,0.07993099999999999,0.007036,1988.0,25.0,10000.00,10000.00,0.4,8900.00,0.45,10000.00,0.4,8500.00,0.24,10000.00,0.39,1988.0,-1.0
satisfactory,Tekhnicheskaia,Т-1,TRDN-25000/110-66,"1,00",1974.0,71.3,12.0,0.08,0.94,"144,00",0.00102,0.000522,0.003668,"0,00",0.000213,0.551318,0.070336,1974.0,20.0,10000.00,1050.00,0.46,10000.00,0.3,1875.00,0.38,10000.00,0.3,1700.00,0.30,1974.0,-1.0
satisfactory,S.Vostochnaia,Т-4,TRDN-25000/110,"1,00",1986.0,72.5,10.0,0.04,0.61,"145,00",0.000269,0.00011,0.006561,"0,00",0.000097,0.180862,0.022649000000000002,1986.0,20.0,590.00,500.00,0.3,3300.00,0.3,800.00,0.34,3700.00,0.4,1000.00,0.40,1986.0,-1.0
satisfactory,Dzerzhinskaia,Т-1,TRDN-40000/110/10/6,"1,00",1982.0,82.3,-1.0,0.02,0.8,"141,00",0.000303,4.9e-05,0.001316,0.000032,"0,00",0.131019,0.005521,1982.0,15.0,900.00,3000.00,0.27,1900.00,0.3,3875.00,0.35,800.00,0.2,2375.00,0.26,1982.0,-1.0
satisfactory,Dzerzhinskaia,Т-2,TRDN-40000/110/10/6,"1,00",1980.0,86.0,-1.0,0.02,0.3,"143,00",0.000568,4.6e-05,0.000617,0.000055,"0,00",0.143407,0.011118000000000001,1980.0,20.0,580.00,6000.00,0.08,900.00,0.46,6000.00,0.09,630.00,0.46,6000.00,0.09,1980.0,-1.0
