,1,5,6,7,8,,,11,26,24,27,30,25,28,12,13,14,15,16,17,18,48,49,50,51,52,53,11,34,35,36,37,38,39,36,37,38,39,42,43,44,45,11,
good,6,Samotlor,2Т,TDTN-25000/110/35/6,110,3,3,1970,50,"22,5","0,2","0,009","0,09",146,"0,0002","0,0002",.002,"0,0002",0,"0,3","0,014","0,28","0,41","0,28","0,35","0,53","0,35",1970,34,25,1300,"0,2",12000,"0,45",1500,"0,2",8200,"0,38",900,"0,3",7460,"0,62",1970,57
good,7,Bolshechernogorskaia,1Т,TDTN-40000/110/35/6,110,3,3,2007,70,"17,9","0,12","0,002",,139,"0,0056","0,0002","0,0001",0,0,"0,109","0,003","0,101","0,15","0,11",,,,2007,23,,7700,"0,2",,,5000,"0,24",,,5600,"0,34",,,2007,41
good,8,Bolshechernogorskaia,2Т,TDTN-40000/110/35/6,110,3,3,2007,67,"9,7","0,25","0,003",,138,"0,0002","0,0003","0,0001","0,0001",0,"0,03","0,006","0,13","0,175","0,13",,,,2007,17,,13000,"0,24",,,10500,"0,312",,,8000,"0,359",,,2007,63
good,9,Malochernogorskaia,1Т,TDTN-10000/110/35/6,110,3,3,1981,59,"11,7","0,17","0,007","0,19",136,"0,0002","0,0002","0,0006","0,0001",0,"0,152","0,011","0,19","0,28","0,19","0,2","0,29","0,2",1981,3,27,2500,"0,12",25000,"0,25",4500,"0,07",47500,"0,26",800,"0,1",37500,"0,28",1981,52
good,10,Malochernogorskaia,2Т,TDTN-10000/110/35/6,110,3,3,1981,61,"8,7","0,1","0,004","0,2",135,"0,0003","0,0002","0,0003","0,0001",0,"0,128","0,006","0,17","0,24","0,17","0,165","0,38","0,245",1981,3,35,4000,"0,1",35000,"0,14",5000,"0,1",5500,"0,14",4000,"0,1",30000,"0,23",1981,67
good,1,Roshchinskaia,Т-1,TRADE(TRDTCN)-40000/110U,110,3,3,2008,40,25,12,"0,1","0,15",128,"0,001","0,004","0,009","0,004","0,0009","0,05","0,04",,,,,,,2008,25,25,20000,"0,2",,,,,,,15000,"0,2",,,2008,
unsatisfactory,2,№56,Т-1,TDTN-16000/110,110,3,3,1964,32,32,16,"0,26","0,09",124,"0,005","0,006","0,02","0,006","0,002","0,065","0,06",,,,,,,1964,30,30,3000,"0,5",,,,,,,2900,"0,5",,,1964,
satisfactory,3,№56,Т-2,TDTN-25000/110,110,3,3,1980,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1980,34,34,8000,"0,3",,,,,,,8000,"0,3",,,1980,
satisfactory,4,№48,Т-1,TDTN-40000/110,110,3,3,1980,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1980,28,28,9000,"0,3",,,,,,,9000,"0,3",,,1980,
unsatisfactory,5,№48,Т-2,TDTN-40000/110,110,3,3,1976,33,34,16,"0,27","0,08",123,"0,005","0,006","0,02","0,006","0,002","0,07","0,07",,,,,,,1976,26,26,2500,"0,5",,,,,,,3000,"0,5",,,1976,
satisfactory,6,№144,Т-1,TDN-10000/110/10,110,3,3,1993,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1993,39,39,8000,"0,3",,,,,,,8000,"0,3",,,1993,
satisfactory,7,№144,Т-2,TDN-10000/110/10,110,3,3,1993,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1993,15,15,8000,"0,3",,,,,,,8000,"0,3",,,1993,
unsatisfactory,8,№528,Т-1,TMTN-6300/110/35/10,110,3,3,1976,33,31,17,"0,29","0,09",123,"0,005","0,006","0,02","0,007","0,003","0,07","0,06",,,,,,,1976,15,15,2000,"0,6",,,,,,,2000,"0,6",,,1976,
satisfactory,9,№528,Т-2,TMTN-6300/110/35/10,110,3,3,1982,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1982,26,26,6000,"0,3",,,,,,,6000,"0,3",,,1982,
unsatisfactory,10,№141,Т-1,TMTG-5600/110/35/10,110,3,3,1962,31,32,16,"0,28","0,09",122,"0,005","0,007","0,02","0,006","0,002","0,78","0,06",,,,,,,1962,24,24,3000,"0,5",,,,,,,3500,"0,5",,,1962,
good,11,№549,Т-1,TRDN-40000/110/10-10,110,3,3,2001,42,26,12,"0,15","0,15",130,"0,0012","0,004","0,009","0,004","0,0009","0,05","0,04",,,,,,,2001,33,33,10000,"0,2",,,,,,,10000,"0,1",,,2001,
good,12,№549,Т-2,TRDN-40000/110/10-10,110,3,3,2001,40,27,11,"0,18","0,15",130,"0,002","0,004","0,008","0,004","0,0008","0,04","0,03",,,,,,,2001,34,34,20000,"0,15",,,,,,,15000,"0,15",,,2001,
unsatisfactory,13,№39,Т-2,TDTNG-40500/110/35/6,110,3,3,1966,34,31,16,"0,27","0,09",122,"0,006","0,006","0,02","0,007","0,003","0,069","0,07",,,,,,,1966,31,31,3500,"0,5",,,,,,,2800,"0,5",,,1966,
satisfactory,14,№169,Т-2,TRDN-25000/110/6,110,3,3,1985,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1985,30,30,8000,"0,3",,,,,,,8000,"0,3",,,1985,
unsatisfactory,15,№169,Т-3,TRDN-25000/110/10,110,3,3,1969,33,32,16,"0,26","0,08",123,"0,005","0,007","0,02","0,007","0,002","0,007","0,06",,,,,,,1969,30,30,2500,"0,6",,,,,,,2500,"0,6",,,1969,
unsatisfactory,16,№19,Т-4,TDTNG-20000/110/35/6,110,3,3,1953,31,32,16,"0,28","0,09",120,"0,006","0,007","0,015","0,006","0,002","0,007","0,06",,,,,,,1953,29,29,2000,"0,7",,,,,,,2300,"0,7",,,1953,
unsatisfactory,17,№34,Т-1,TDTNG-60000/110/35/6,110,3,3,1964,34,34,17,"0,27","0,09",122,"0,005","0,006","0,019","0,006","0,003","0,008","0,07",,,,,,,1964,28,28,2500,"0,5",,,,,,,2500,"0,5",,,1964,
satisfactory,18,№160,Т-1,TRDTCN-63000/110/10-10,110,3,3,1992,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1992,33,33,9000,"0,3",,,,,,,9000,"0,3",,,1992,
unsatisfactory,19,№195,Т-1,TRDTCTN-63000/110/10-10,110,3,3,1979,32,31,16,"0,26","0,08",124,"0,006","0,006","0,02","0,006","0,0025","0,007","0,06",,,,,,,1979,46,46,3000,"0,5",,,,,,,3000,"0,5",,,1979,
good,20,№334,Т-1,TRDN-63000/110U10,110,3,3,2007,40,28,11,"0,2","0,012",130,"0,001","0,004","0,009","0,004","0,0009","0,04","0,03",,,,,,,2007,45,45,15000,"0,2",,,,,,,14000,"0,1",,,2007,
satisfactory,21,№526,Т-1,TRNDTCN63000/40000/110,110,3,3,1989,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1989,40,40,8000,"0,3",,,,,,,8000,"0,3",,,1989,
satisfactory,22,№526,Т-2,TRNDTCN63000/40000/110,110,3,3,1989,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1989,31,31,9000,"0,3",,,,,,,9000,"0,3",,,1989,
unsatisfactory,23,№29,Т-1,TDTNG-31500/110/35/6,110,3,3,1969,34,32,17,"0,26","0,09",122,"0,005","0,006","0,02","0,007","0,002","0,0075","0,06",,,,,,,1969,33,33,3000,"0,6",,,,,,,3000,"0,6",,,1969,
good,24,№36,Т-1,TDTN-63000/110/35/6,110,3,3,2003,41,25,10,"0,16","0,15",132,"0,0021","0,004","0,008","0,003","0,0008","0,04","0,03",,,,,,,2003,37,37,30000,"0,1",,,,,,,25000,"0,12",,,2003,
good,25,№36,Т-2,TDTN-63000/110/35/6,110,3,3,2004,43,26,12,"0,19","0,16",130,"0,0018","0,004","0,009","0,004","0,0009","0,05","0,04",,,,,,,2004,48,48,35000,"0,15",,,,,,,30000,"0,09",,,2004,
unsatisfactory,26,№30,Т-1,N-5000/110/35/6,110,3,3,1961,33,32,16,"0,28","0,08",121,"0,006","0,007","0,015","0,0055","0,003","0,007","0,065",,,,,,,1961,46,46,2500,"0,7",,,,,,,2800,"0,7",,,1961,
unsatisfactory,27,№30,Т-2,N-5000/110/35/6,110,3,3,1961,32,32,17,"0,29","0,08",120,"0,005","0,007","0,02","0,006","0,0025","0,0074","0,07",,,,,,,1961,42,42,2600,"0,5",,,,,,,2600,"0,5",,,1961,
unsatisfactory,28,№30,Т-3,N-5000/110/35/6,110,3,3,1961,32,31,16,"0,26","0,09",124,"0,005","0,006","0,018","0,0068","0,002","0,0068","0,7",,,,,,,1961,28,28,3100,"0,5",,,,,,,3100,"0,5",,,1961,
satisfactory,29,№32,Т-2,TDTN-25000/110/35/6,110,3,3,1998,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1998,26,26,8000,"0,3",,,,,,,8000,"0,3",,,1998,
good,30,№32,Т-3,TDTN-25000/110/35/6,110,3,3,2003,44,24,12,"0,2","0,12",129,"0,0015","0,004","0,009","0,003","0,0009","0,04","0,03",,,,,,,2003,36,36,30000,"0,2",,,,,,,28000,"0,009",,,2003,
good,31,№502,Т-2,TRDN-25000/110/10/6,110,3,3,2008,42,27,10,"0,18","0,15",133,"0,001","0,004","0,008","0,004","0,0008","0,05","0,04",,,,,,,2008,37,37,34000,"0,1",,,,,,,31000,"0,009",,,2008,
good,32,№514,Т-1,TRDN-25000/110/10/6,110,3,3,2008,43,26,11,"0,19","0,13",130,"0,0017","0,003","0,009","0,004","0,0009","0,05","0,04",,,,,,,2008,42,42,32000,"0,1",,,,,,,30000,"0,1",,,2008,
unsatisfactory,33,№203,Т-1,TMTN-6300/110/35/10,110,3,3,1977,33,31,16,"0,27","0,09",121,"0,006","0,006","0,02","0,006","0,002","0,007","0,068",,,,,,,1977,46,46,3000,"0,5",,,,,,,3000,"0,5",,,1977,
satisfactory,34,№159,Т-1,TDTN-63000/110/35/10,110,3,3,1991,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1991,38,38,7000,"0,3",,,,,,,7000,"0,3",,,1991,
satisfactory,35,№159,Т-2,TDTN-63000/110/35/10,110,3,3,1990,35,30,15,"0,25","0,1",125,"0,004","0,005","0,01","0,005","0,001","0,06","0,05",,,,,,,1990,30,30,6000,"0,3",,,,,,,6000,"0,3",,,1990,
good,1,O-4 Cherniahovsk,Т-1,TDTN-25000/110/15/6,110,3,3,1998,75,,,"0,019",,148,,,,,,,,26100,26100,26100,,,,1998,,,5700,"0,19",50000,"0,12",4300,"0,22",50000,"0,106",4650,"0,41",25000,"0,2",1998,74
good,2,O-4 Cherniahovsk,Т-2,TDTN-25000/110/15/6,110,3,3,2004,78,,,"0,012",,149,,,,,,,,25800,25800,25800,,,,2004,,,8100,"0,168",50000,"0,13",6000,"0,167",50000,"0,12",6200,"0,3",50000,"0,19",2004,70
satisfactory,3,O-54 Gusev,Т-1,TDTN-25000/110/15/6,110,3,3,1991,74,,,"0,017",,146,,,,,,,,26400,26400,26400,,,,1991,,,,,50000,"0,1",,,50000,"0,18",,,50000,"0,1",1991,62
satisfactory,4,O-54 Gusev,Т-2,TDTN-25000/110/15/6,110,3,3,1991,76,,,"0,017",,149,,,,,,,,26000,26000,26000,,,,1991,,,,,50000,"0,135",,,50000,"0,2",,,50000,"0,2",1991,42
satisfactory,5,O-6 Neman,Т-1,TDTN-25000/110-79U1,110,3,3,1983,70,"16,4","0,7","0,019","0,17",147,"0,0002","0,00015","0,0051","0,00006",0,,,"46,5","64,5",46,,,,1983,,,2000,"0,2",4000,"0,3",1700,"0,2",4000,"0,3",1500,"0,3",5000,"0,35",1983,0
satisfactory,6,O-6 Neman,Т-2,TDTN-16000/110-66,110,3,3,1970,"61,6",0, , , , ,0,"0,0001193303","0,01132509","0,000131223",0,,,27,"40,5","27,25",,,,1970,,,100,"0,3",700,"0,3",1800,"0,2",500,"0,31",1800,"0,2",650,"0,35",1970,0
satisfactory,1,Zheleznovodskaia,Т-1,TDTN-16000,110,3,3,1976,"63,3",,"5,5","0,06","0,14",144,"0,00431","0,00012","0,00531","0,00011",0.00022,"0,22947","0,04904",9,9,13,,,,1976,20,25,5000,"0,12",940,"0,16",4800,"0,16",800,"0,18",4000,"0,24",750,"0,32",1976,
satisfactory,2,Rostovanovskaia,Т-1,TDTN-10000,110,3,3,1972,48,,"1,9","0,039","0,15",144,"0,00009","0,00005","0,004","0,00003","0,00001","0,25771",,,,,,,,1972,13,35,1200,"0,2",260,"0,6",2000,"0,2",530,"0,7",1100,"0,2",240,"0,7",1972,60
satisfactory,3,Divnoe,Т-1,TDTN-16000,110,3,3,1986,"68,8",,"2,51","0,011",,142,"0,00037","0,00006","0,00191","0,00012","0,00324","0,27815","0,01756",9,"12,5",9,"6,8","10,2","6,4",1986,37,32,5000,"0,24",6500,"0,32",5000,"0,31",6000,"0,35",5500,"0,29",5800,"0,3",1986,70
satisfactory,4,Zavetnaia,Т-1,TMTN-6300,110,3,3,1979,"63,6",,"0,7","0,01",,137,"0,00197","0,00005","0,00269","0,00012",,"0,24615","0,02005",,,,"7,8","10,3","7,2",1979,,20,,,3400,"0,125",,,2800,"0,18",,,3300,"0,165",1979,45
satisfactory,5,Ust-Dzheguta,Т-1,TDTNG-20000/110/35/6,110,3,3,1953,,,,,,,,,,,,,,,,,,,,1953,,,,,,,,,,,,,,,1953,
satisfactory,6,Ust-Dzheguta,Т-1,TDTNG-20000/110/35/6,110,3,3,1953,55,,"0,12","0,014",,141,"0,0064","0,001","0,0003","0,0003",0,"0,097","0,011",68,76,96,73,77,98,1953,,,900,"0,4",3000,"0,54",,,,,900,"0,4",3000,"0,52",1953,
satisfactory,7,Ust-Dzheguta,Т-2,TDTNG-20000/110/35/6,110,3,3,1958,38,,"0,3","0,012",,141,"0,0032","0,0005","0,002","0,0005",0,"0,348","0,021",130,120,170,135,130,180,1958,,,700,"0,47",3000,"0,375",,,,,550,"0,5",3000,"0,952",1958,
satisfactory,8,Erkin-Shahar,Т-1,TDTN-10000/110,110,3,3,1980,38,,"0,91","0,046",,143,0,"0,0002","0,0049","0,0001",0,"0,244","0,027",15,16,23,14,15,23,1980,,,1200,"0,12",800,"0,7",1200,"0,15",2600,"0,8",1000,"0,11",1000,"0,65",1980,
satisfactory,9,Erkin-Shahar,Т-2,TDTN-16000/110,110,3,3,1982,55,,"0,18","0,01",,144,0,"0,002","0,001",0,"0,00004","0,063","0,013","8,62","12,12","8,12",10,"17,5",22,1982,,,1200,"0,29",3400,"0,332",1100,"0,3",1500,"0,4",1300,"0,44",2700,"1,039",1982,
satisfactory,10,Starokuvinskaia,Т-1,TMTN-6300/110,110,3,3,1979,40,,"0,49","0,018",,142,0,"0,0002","0,0008",0,0,"0,097","0,007",15,15,21,"5,6","4,6",7,1979,,,5000,"0,1",1200,"0,39",,,,,3000,"0,16",900,"0,24",1979,
satisfactory,11,Severnaia,Т-1,TDTN-25000/110,110,3,3,1970,47,,"0,16","0,032",,144,0,"0,0003","0,0031","0,0001","0,00232","0,258","0,014",46,46,60,46,55,69,1970,,,1300,"0,12",3000,"0,462",,,,,1200,"0,18",3000,"0,35",1970,
satisfactory,12,Severnaia,Т-2,TDTN-20000/110,110,3,3,1967,42,,"0,17","0,024",,144,0,"0,002","0,0089","0,003",0,"0,48","0,03",35,47,60,84,90,112,1967,,,300,"0,4",2100,"0,37",,,,,230,"0,8",700,"0,8",1967,
satisfactory,13,Zelenchuk,Т-1,TDTN-16000/110,110,3,3,1977,41,,"0,36","0,02",,144,0,"0,0003","0,0257","0,0002","0,00107","0,19","0,019",10,10,14,"10,5",15,"19,5",1977,,,1000,"0,2",1000,"0,6",1000,"0,3",1000,"0,2",2500,"0,3",1500,"0,58",1977,
satisfactory,14,Zelenchuk,Т-2,TDN-20000/110,110,3,3,1953,52,,"0,3","0,018",,143,0,"0,0003","0,002","0,0002",0,"0,205","0,015",33,32,44,25,24,32,1953,,,1000,"0,3",1500,"0,56",1300,"0,3",1500,"0,58",1500,"0,3",900,"0,76",1953,
satisfactory,15,Prokhladnaia-1,Т-1,TDTN-16000/110/35/10,110,3,3,1976,"65,2",,,"0,044",,138,,,,,,,,26,33,26,,,,1976,30,,650,"0,5",,,1500,"0,5",,,1300,"0,52",,,1976,
satisfactory,16,Kashhatau,Т-2,TDTN-16000/110/35/10U1,110,3,3,1994,"74,4",,,"0,021",,142,,,,,,,,10,"12,5",10,,,,1994,18,,3000,"0,27",,,2800,"0,024",,,3000,"0,35",,,1994,
satisfactory,17,St.Lesken,Т-1,TDTN-10000/110/35/10-U1,110,3,3,1976,"68,8",,,"0,008",,138,,,,,,,,"19,5",27,"19,5",,,,1976,30,,3500,"0,29",,,3200,"0,33",,,3200,"0,34",,,1976,
satisfactory,18,V.Akbash,Т-1,TMTN-6300/110/35/10,110,3,3,1978,"69,6",,,"0,038",,139,,,,,,,,15,21,16,,,,1978,20,,2500,"0,13",,,2300,"0,18",,,2300,"0,22",,,1978,
good,19,Kizliar-1,Т-1,TDTN-16000/110,110,3,3,1997,42,,,"0,066",,145,0,0,"0,00009","0,00441","0,00038","0,0018","0,00266",7,7,"14,1",,,,1997,,38,3000,"0,31",2600,"0,91",3000,"0,29",1500,"0,92",3000,"0,32",1600,"0,38",1997,42
good,20,Kizliar-1,Т-2,TDTN-10000/110,110,3,3,1997,44,,,"0,02",,150,"0,00187",0,0,"0,00002",0,"0,0656","0,04913",7,"9,5",7,,,,1997,,43,7000,"0,1",3900,"0,79",7000,"0,1",3900,"0,79",4000,"0,25",1800,"0,39",1997,36
satisfactory,21,Terecli-Mekteb,Т-1,TMTN-6300/110,110,3,3,1973,36,,,"0,047",,151,"0,00205",0,"0,00003","0,00001","0,00001","0,07256","0,035",,,,,,,1973,,35,2000,,400,"1,14",3000,,1000,"0,92",1750,,300,"0,9",1973,40
satisfactory,22,Terecli-Mekteb,Т-2,TMN -6300/100,110,3,3,1974,38,,,"0,01",,128,0,0,0,0,0,"0,06494","0,03646",,,,,,,1974,,35,2500,,1100,"0,98",3000,,400,"0,92",2500,,400,"0,9",1974,45
good,23,Alexanderiia,Т-1,TMTN-6300/110,110,3,3,1978,38,,,"0,013",,147,"0,0012",0,0,"0,00001","0,00001","0,0228","0,0227",,,,,,,1978,,30,3000,,3000,"0,84",3500,,1500,"0,86",2500,,2000,"0,91",1978,39
good,24,Alexanderiia,Т-2,TMTN-6300/110,110,3,3,1979,41,,,"0,015",,151,"0,00421",0,0,"0,00001",0,"0,07297","0,01963",,,,,,,1979,,25,1500,,3800,"0,76",2000,,4800,"0,84",1600,,4400,"0,9",1979,50
good,25,Tarumovka,Т-1,TMTN-6300/110,110,3,3,1987,40,,,"0,03",,138,"0,00006","0,00054","0,00531","0,0006","0,00025","0,17719","0,02411",,,,,,,1987,,55,2500,,10000,"0,6",3000,,10000,"0,9",3000,,10000,"0,7",1987,37
satisfactory,26,Tarumovka,Т-2,TMTN-6300/110,110,3,3,1985,45,,,"0,021",,142,"0,00031",0,"0,00001","0,00006",0,"0,06","0,04474",,,,,,,1985,,50,2000,,840,"0,91",3000,,6300,"0,72",3000,,1300,"0,68",1985,40
unsatisfactory,27,Kochubei,Т-2,TMN -6300/100,110,3,3,1966,40,,,"0,13",,138,"0,00011",0,"0,00001",0,"0,00002","0,06923","0,00334",,,,,,,1966,,25,1500,,600,"0,86",1700,,550,"0,72",5400,,400,"0,68",1966,42
satisfactory,28,Kizliar-2,Т-2,TDTN-16000/110,110,3,3,1979,39,,,"0,04",,143,0,0,0,0,"0,00002","0,06506","0,04007",,,,,,,1979,,20,3000,,1000,"0,6",3000,,700,"0,8",2500,,1000,"0,6",1979,41
satisfactory,29,Kaitag,Т-1,TDTN-16000/110,110,3,3,1986,64,,,"0,066",,145,"0,00096","0,0007","0,0022",0,"0,0004","0,18","0,047",21,"20,5",20,21,"20,8",20,1986,,38,2000,,2100,"0,91",3000,,3000,"0,92",2500,,2750,,1986,50
satisfactory,30,Kaitag,Т-2,TMT-6300/110,110,3,3,1972,58,,,"0,02",,150,"0,0082","0,0075","0,00163","0,0003","0,0008","0,2","0,031",16,"15,3",15,"15,5","15,5",15,1972,,43,2500,,2750,"0,79",3000,,3000,"0,79",2500,,2750,,1972,55
satisfactory,31,Mamedkala,Т-1,TMTN-6300/110,110,3,3,1973,62,,,"0,047",,151,"0,0007","0,0008","0,001",0,"0,001","0,53","0,049","15,3",15,"14,9","14,5",15,"15,3",1973,,35,3000,,2750,"1,14",3500,,3500,"0,92",3000,,3000,,1973,52
satisfactory,32,Mamedkala,Т-2,TDTN-16000/110,110,3,3,1987,65,,,"0,01",,128,"0,00038","0,0005","0,00028",0,"0,0011","0,111","0,005",19,"18,5","18,3","18,7",18,19,1987,,35,1500,,1500,"0,98",2000,,1750,"0,92",1750,,1750,,1987,56
satisfactory,33,Magaramkent,Т-1,TMTG-5600/110,110,3,3,1962,55,,,"0,013",,147,"0,0005","0,0028","0,00128","0,0007","0,0003","0,035","0,005",24,"23,5","23,2","23,4",24,24,1962,,30,2500,,2500,"0,84",3000,,3000,"0,86",2500,,2500,,1962,53
satisfactory,34,Magaramkent,Т-2,TMTN-6300/110,110,3,3,2002,58,,,"0,015",,151,"0,0003","0,0007","0,0008",0,"0,0026","0,046","0,027","11,3","11,3","11,2",11,"11,3","11,3",2002,,25,2000,,2000,"0,76",3000,,3000,"0,84",2500,,2500,,2002,56
satisfactory,35,Kasumkent,Т-1,TMTN-6300/110,110,3,3,1980,62,,,"0,03",,138,"0,006","0,0008","0,0066","0,0011","0,0008","0,126","0,024",16,"15,5","15,8","15,2",15,"15,9",1980,,55,1500,,1500,"0,6",1700,,1700,"0,9",1600,,1600,,1980,50
satisfactory,36,Kasumkent,Т-2,TMT-6300/110,110,3,3,1965,66,,,"0,021",,142,"0,0017","0,00064","0,001","0,00055",0,"0,066","0,01","16,2","16,1","16,1",16,"15,9","15,8",1965,,50,3000,,3000,"0,91",3000,,3000,"0,72",3000,,3000,,1965,58
satisfactory,37,Akhty,Т-1,TDTN-10000/100,110,3,3,1998,57,,,"0,13",,138,0,"0,0005","0,001","0,00147","0,0006","0,108","0,0128","19,4","19,4","19,3",19,"18,9",19,1998,,25,2500,,2500,"0,86",1750,,1750,"0,72",3000,,2750,,1998,59
satisfactory,38,Akhty,Т-2,TMTN-6300/110,110,3,3,1989,61,,,"0,04",,143,"0,00017","0,00087","0,004","0,00176","0,0006","0,468","0,048","11,3",11,"11,3",11,"11,1","10,8",1989,,20,5200,,5200,"0,6",5900,,5900,"0,8",5400,,5400,,1989,51
satisfactory,39,Kurakh,Т-1,TMTN-6300/110,110,3,3,2004,62,,,"0,066",,137,"0,002","0,001","0,0008","0,001",0,"0,068","0,012",16,"15,8","15,6","15,9",16,"15,9",2004,,20,2500,,2750,"0,98",3000,,3000,"0,92",2500,,2750,,2004,52
satisfactory,40,Mahachkala-110,Т-1,TDTN-25000110/79U1,110,3,3,1986,62,,,"0,047",,151,"0,00386","0,00175","0,00001",0,"0,00004","0,70619","0,19264",,,,,,,1986,,35,3000,,2750,"1,14",3500,,3500,"0,92",3000,,3000,,1986,52
satisfactory,41,Mahachkala-110,Т-2,TDTN-25000/ 110 -U1,110,3,3,2008,65,,,"0,01",,128,,,,,,,,,,,,,,2008,,35,1500,,1500,"0,98",2000,,1750,"0,92",1750,,1750,,2008,56
satisfactory,42,Novaia,Т-1,TDTN-40000/110/67/U1,110,3,3,1977,55,,,"0,013",,147,"0,00182","0,0001","0,0098","0,0007","0,00002","0,4424","0,1363",,,,,,,1977,,30,2500,,2500,"0,84",3000,,3000,"0,86",2500,,2500,,1977,53
satisfactory,43,Priozernaia,Т-1,TDTN-25000/ 110 -U1,110,3,3,1989,58,,,"0,015",,151,,,,,,,,,,,,,,1989,,25,2000,,2000,"0,76",3000,,3000,"0,84",2500,,2500,,1989,56
satisfactory,44,Priozernaia,Т-2,TDTN-25000-110-U1,110,3,3,1990,62,,,"0,03",,138,,,,,,,,,,,,,,1990,,55,1500,,1500,"0,6",1700,,1700,"0,9",1600,,1600,,1990,50
satisfactory,45,Shamhal,Т-1,TDTN-16000/110-76U1,110,3,3,1976,66,,,"0,021",,142,0,"0,00016","0,00123","0,00003",0,"0,03209","0,00707",,,,,,,1976,,50,3000,,3000,"0,91",3000,,3000,"0,72",3000,,3000,,1976,58
satisfactory,46,Shamhal,Т-2,TDTN-16000/110-76U1,110,3,3,1979,57,,,"0,13",,138,,,,,,,,,,,,,,1979,,25,2500,,2500,"0,86",1750,,1750,"0,72",3000,,2750,,1979,59
satisfactory,47,Sergokala,Т-1,TMTN-6300/110-80 U1,110,3,3,1986,61,,,"0,04",,143,,,,,,,,,,,,,,1986,,20,5200,,5200,"0,6",5900,,5900,"0,8",5400,,5400,,1986,51
satisfactory,48,Sergokala,Т-2,TMTN-6300/110-80 U1,110,3,3,1986,62,,,"0,066",,137,,,,,,,,,,,,,,1986,,20,2500,,2750,"0,98",3000,,3000,"0,92",2500,,2750,,1986,52
satisfactory,49,Izberg-severnaia,Т-1,TDTN-16000/110-76U1,110,3,3,1978,62,,,"0,047",,151,,,,,,,,,,,,,,1978,,35,3000,,2750,"1,14",3500,,3500,"0,92",3000,,3000,,1978,52
satisfactory,50,Izberg-severnaia,Т-2,TDTN-16000/110-76U1,110,3,3,1977,65,,,"0,01",,128,,,,,,,,,,,,,,1977,,35,1500,,1500,"0,98",2000,,1750,"0,92",1750,,1750,,1977,56
satisfactory,51,GPP,Т-1,TDTN-31500/110/35/6,110,3,3,1970,55,,,"0,013",,147,,,,,,,,,,,,,,1970,,30,2500,,2500,"0,84",3000,,3000,"0,92",2500,,2500,,1970,53
satisfactory,52,GPP,Т-2,TDTN-31500/110/35/6,110,3,3,1970,58,,,"0,015",,151,,,,,,,,,,,,,,1970,,25,2000,,2000,"0,76",3000,,3000,"0,86",2500,,2500,,1970,56
satisfactory,53,Rassvet,Т-1,TDTN-16000-110 U1,110,3,3,1969,62,,,"0,03",,138,,,,,,,,,,,,,,1969,,55,1500,,1500,"0,6",1700,,1700,"0,84",1600,,1600,,1969,50
satisfactory,54,Rassvet,Т-2,TDTN-10000/110- U1,110,3,3,1990,66,,,"0,021",,142,,,,,,,,,,,,,,1990,,50,3000,,3000,"0,91",3000,,3000,"0,9",3000,,3000,,1990,52
satisfactory,55,Aktash,Т-1,TDTN-16000/10,110,3,3,1989,61,,,"0,0004",,154,-,"0,0008","0,0047","0,0036","0,0009","0,157","0,016",8,8,11,10,10,12,1989,25,37,4800,,2100,"0,9",2000,"0,6",1800,"1,1",2800,"0,8",1700,"1,3",1989,56
satisfactory,56,Dylym,Т-1,TDTN-10000/10,110,3,3,1989,58,,,"0,023",,147,-,"0,0004","0,0007","0,0004","0,0005","0,037","0,0078",8,8,12,13,13,15,1989,25,41,3000,,1500,"1,1",2100,"0,8",1300,"1,3",2000,"0,7",900,"1,4",1989,53
satisfactory,57,Lvovskoe,Т-1,TDTN-10000/10,110,3,3,1988,56,,,"0,024",,148,-,"0,0006","0,002","0,0028","0,001","0,093","0,018",9,9,11,13,13,15,1988,20,39,3100,,2000,"0,9",3000,"0,7",2300,"1,4",3000,"0,45",1200,"1,2",1988,56
satisfactory,58,Babaiurt,Т-2,TDTN-10000/10,110,3,3,1977,55,,,"0,027",,145,"0,021","0,0006","0,0043","0,0044","0,0004","0,12","0,01",9,9,13,10,10,12,1977,20,40,3500,,2200,"0,85",2800,"0,9",2000,"1,1",3500,"0,9",850,"1,2",1977,50
satisfactory,59,Chirkei GPP,Т-1,TDTN-10000/10,110,3,3,1966,52,,,"0,03",,143,"0,036","0,00037","0,0033","0,00036",-,"0,22","0,016",9,9,13,11,11,13,1966,25,40,4100,,2000,1,3000,"0,9",2000,"1,1",3600,"0,9",850,"1,3",1966,62
satisfactory,1,Mitiaevo,Т-1,TRDN-25000/110,110,1,1,1978,"66,8",5,"0,006","1,67",,149,0,"0,0006","0,004","0,0035","0,00022","0,19","0,011",,,,ref. 29404,ref. 43332,ref. 26309,1978,,10,,,3000,"0,5",,,9000,"0,7",,,9000,"0,54",1978,"48,4"
satisfactory,2,Gavrilovskaia,Т-1,TRDN-25000/110,110,1,1,1979,42,7,"0,03","3,96",,141,"0,004","0,0002","0,0038","0,0001",0,"0,14","0,017",,,,ref. 20778,ref. 31525,ref. 22927,1979,,3,,,2000,"0,9",,,1600,"0,9",,,2000,"0,9",1979,"40,8"
good,3,Larino,Т-3,TRDN-40000/110,110,1,1,2008,"74,8",5,"0,003","0,52",,141,0,"0,0001","0,0001","0,0002",0,"0,03","0,006",,,,ref. 76861,ref. 112090,ref. 83267,2008,,2,,,9000,"0,65",,,9000,"0,4",,,8000,"0,2",2008,"67,4"
good,4,Zatishe,Т-3,TRDN-40000/110-67,110,1,1,1973,"56,6",,"0,016",,,145,-,"0,0002","0,0021","0,0001",-,"0,2","0,016",,,,,,,1973,,,,,2600,"0,5",,,2600,"0,6",,,2600,"0,6",1973,"40,4"
good,5,Eksiton,Т-2,TRDN-25000/110-79U1,110,1,1,1986,"53,2",,"0,009",,,141,-,"0,0001","0,0006",-,-,"0,11","0,009",,,,,,,1986,,,,,3000,"0,2",,,4000,"0,2",,,4000,"0,2",1986,50
good,6,Agat,Т-2,TRDN-25000/110,110,1,1,1972,"57,3",,"0,012",,,149,-,"0,0002","0,0013",-,-,"0,15","0,01",,,,,,,1972,,,,,2000,"0,3",,,1400,"0,2",,,1400,"0,2",1972,"44,8"
good,7,Progress,Т-1,TRDM - 25000/110,110,1,1,1999,"53,2",,"0,02",,,143,"0,001","0,0003","0,0003","0,0001","0,00012","0,13","0,005",,,,,,,1999,,,,,3000,"0,4",,,2000,"0,4",,,2000,"0,4",1999,"50,6"
good,8,Raiki,Т-1,TRDN - 25000/110,110,1,1,1973,"53,7",,"0,01",,,148,-,"0,0001","0,0004",-,"0,00008","0,1","0,008",,,,,,,1973,,,,,2500,"0,15",,,2500,"0,17",,,2500,"0,17",1973,56
good,9,Friazino,Т-3,TRDN - 40000/110,110,1,1,1974,"56,6",,"0,016",,,139,-,"0,0002","0,0018","0,0001","0,00018","0,17","0,015",,,,,,,1974,,,,,3000,"0,16",,,3000,"0,15",,,3000,"0,15",1974,60
good,10,Zhegalovo,Т-3,TRDN-40000/110,110,1,1,2007,"56,8",,"0,01",,,139,-,"0,0003","0,0001","0,0002",-,"0,03","0,005",,,,,,,2007,,,,,4000,"0,2",,,3700,"0,4",,,4000,"0,4",2007,56
satisfactory,1,110/6 kV Severnaia,Т-3,TRDN-40000/110-79U1,110,1,1,1988,"77,3",,"0,00438","1,046",,141,0,"0,000351","0,00632","0,00123","0,000103","0,115","0,00086",,,,,,,1988,,19,,,1900,"0,53",,,2400,"0,7",,,2400,"0,68",1988,"41,3"
satisfactory,2,110/6 kV Severnaia,Т-1,TRDN-40000/110-79U1,110,1,1,1991,"76,3",,"0,012","1,28",,146,0,"0,000309","0,000073",0,"0,000097","0,0119","0,012",,,,,,,1991,,5,,,887,"0,589",,,1226,"0,77",,,1132,"0,82",1991,"71,5"
good,3,110/6 kV Vostochnaia,Т-1,TRDN-40000/110-U1,110,1,1,2008,"69,8",,"0,003","0,62",,143,0,"0,000129","0,00268","0,000018",0,"0,0108","0,00189","27,81","37,53","32,77",,,,2008,10,,8000,"0,286",,,4000,"0,479",,,3800,"0,49",,,2008,"48,5"
good,4,110/6 kV Vostochnaia,Т-2,TRDN-40000/110-U1,110,1,1,2008,"75,5",,"0,005","0,385",,142,0,"0,000357","0,000104","0,000146",0,"0,0153","0,00718","28,34","39,4","28,46",,,,2008,20,,10000,"0,232",,,10000,"0,435",,,10000,"0,442",,,2008,"70,5"
good,5,110/6 kV Pivovar,Т-1,TRDN-25000/110-U1,110,1,1,2007,"72,3",,"0,0032","0,579",,149,0,"0,00022","0,00062","0,000028","0,0001","0,01823","0,00168",60,75,58,,,,2007,15,,"4889,98","0,245",,,"4889,98","0,306",,,"4889,98","0,314",,,2007,"59,7"
satisfactory,6,OZTP,Т1,TRDN-25000/110 U1,110,1,1,1973,"57,00","17,00","0,02","1,7",,147,,"0,00006","0,00129","0,00001",,"0,0887","0,01518",,,,"60,00","78,00","58,50",1973,,44,,,"760,00","0,30",,,"1 400,00","0,30",,,"1 140,00","0,30",1973,"72,00"
satisfactory,7,OZTP,Т2,TRDN-25000/110 U1,110,1,1,1973,"71,00","18,70","0,01","0,3",,146,,"0,00006","0,0009",,"0,001","0,081","0,01114",,,,"32,30","48,00","33,70",1973,,48,,,"1 960,00","0,28",,,"2 560,00","0,28",,,"2 900,00","0,28",1973,"39,00"
satisfactory,8,KS-16,Т2,TRDN-40000/110 U1,110,1,1,2001,"58,00",,"0,01","0,1",,142,,"0,00023","0,0006","0,00021",,"0,09967","0,00792",,,,"111,00","147,00","109,50",2001,,26,,,"5 600,00","0,30",,,"6 800,00","0,30",,,"6 700,00","0,30",2001,"55,00"
satisfactory,9,110/10 kV Vostochnaia,Т-2,TRDN-25000/110-66,110,1,1,1988,"60,20","7,99","0,02",,,140,"0,00019","0,00018","0,00241","0,00011","0,00001","0,14671","0,01645",,,,"16,50","22,00","15,80",1988,,55,,,"4 449,00","0,22",,,"4 877,00","0,23",,,"5 314,00","0,21",1988,
satisfactory,10,110/10 kV Vostochnaia,Т-1,TRDN-40000/110 U1,110,1,1,1972,"70,20","1,64","0,11",,,152,"0,00017","0,00047","0,00174","0,00049","0,00001","0,29856","0,0382","13,00","18,00","13,00","12,00","17,00","11,50",1972,25,35,"1 100,00","0,15","2 682,00","1,09","900,00","0,13","3 512,00","0,76","900,00","0,11","4 489,00","0,74",1972,
satisfactory,11,110/6 kV Lesnaia,Т-1,TRDN-25000/110-66,110,1,1,1971,"59,00","2,45","0,06",,,152,"0,00217","0,00035","0,00091","0,02",0,"0,37955","0,03448",,,,"7,70","10,50","7,50",1971,,20,,,"625,30","0,37",,,"810,00","0,40",,,"806,70","0,39",1971,
satisfactory,12,110/10/6 kV Centralnaia,Т-1,TRDN-63000/110 U1,110,1,1,2008,"59,00","2,70","0,12",,,152,"0,00325","0,00025","0,00012","0,02",0,"0,0677","0,02255","20,00","27,00","20,00","20,00","27,00","20,00",2008,11,11,5134,"0,252",5134,"0,35","6 465,00","0,38","6 465,00","0,38","7 129,00","0,45","7 129,00","0,45",2008,
good,13,110/6 kV Sviiaga,Т-1,TRDN-63000/110 U1,110,1,1,2006,"58,20","0,00","0,00",,,146,"0,00135","0,0002","0,00011","0,00024",0,"0,0574","0,01244","120,00","162,00","120,00","120,00","162,00","120,00",2006,25,25,1100,"0,367",1100,"0,37","1 700,00","0,40","1 700,00","0,40","1 700,00","0,48","1 700,00","0,48",2006,
good,14,Centralnaia-2,С-1-Т,TRDN-40000/110,110,1,1,1984,"66,50","12,50","0,04","0,179",,142,,,,,,,,,,,,,,1984,39,54,"750,00","0,61","3 600,00","0,32","1 100,00","0,64","6 900,00","0,19","1 100,00","0,73","7 000,00","0,20",1984,"69,10"
good,15,Centralnaia-3,С-1-Т,TRDN- 40000/110,110,1,1,1988,"72,60","20,30","0,04","0,95",,135,,,,,,,,,,,,,,1988,40,55,"1 800,00","0,50","2 500,00","0,23","3 000,00","0,40","2 700,00","0,24","2 900,00","0,45","3 000,00","0,22",1988,"77,60"
satisfactory,16,Zavodskaia-1,С2Т,TRDN-40000,110,1,1,1984,"68,00","18,50","0,01","1,3",,140,0,"0,0002","0,0006","0,0001",0,"0,16","0,01","34,00","48,00","34,00","42,00","60,50","42,50",1984,30,27,"2 600,00","0,21","2 500,00","0,30","4 200,00","0,25","2 000,00","0,53","5 000,00","0,22","2 000,00","0,62",1984,"42,00"
satisfactory,17,Ovoshchnaia,С1Т,TRDN-25000,110,1,1,1984,"82,70","11,00","0,02","2,27",,142,0,"0,0001","0,003",0,0,"0,13","0,012","23,70","32,90","23,70","28,00","38,50","28,50",1984,19,28,"3 500,00","0,20","2 000,00","0,43","4 100,00","0,30","1 500,00","0,46","4 000,00","0,30","1 200,00","0,53",1984,"69,80"
satisfactory,18,Zapadnaia,Т-1,TRDN-25000/110-U1,110,1,1,2001,"70,60","16,20","0,00","0,138",,145,"0,0001","0,0002","0,0001",0,0,"0,09","0,004","22,40","30,70","23,00","24,00","32,50","24,50",2001,23,27,"17 500,00","0,20","35 000,00","0,18","25 000,00","0,30","40 000,00","0,23","25 000,00","0,30","40 000,00","0,23",2001,"0,00"
satisfactory,19,Zapadnaia,Т-2,TRDN-25000/110-U1,110,1,1,2005,"62,60","18,90","0,00","0,141",,150,0,"0,0001",0,0,0,"0,08","0,004","21,00","28,00","20,50","27,00","34,00","26,00",2005,10,30,"9 700,00","0,14","10 000,00","0,20","13 000,00","0,26","10 000,00","0,25","13 500,00","0,28","10 000,00","0,26",2005,"0,00"
satisfactory,20,Kabelnaia,Т-1,TRDN-25000/110-79U1,110,1,1,,"65,2",16,"0,003","0,44","0,19",144,0,"0,0001","0,0013",traces,traces,,,,,,,,,,,25,,,6000,,,,1600,,,,800,,,
satisfactory,21,Studencheskaia,Т-1,TRDN-40000/110U1,110,1,1,1994,,13,"0,006",,,148,"0,0003","0,0001","0,0011",traces,0,,,,,,,,,1994,,35,,,8000,"0,27",,,1500,,,,1400,"0,32",1994,
satisfactory,22,Zapadnaia,Т-2,TRDN-25000/110-79U1,110,1,1,2005,70,0,"0,06",,,154,"0,0006","0,0001",traces,traces,0,,,,,,,,,2005,,37,,,5500,,,,2500,,,,1200,"0,32",2005,
satisfactory,23,Iuzhnaia,Т-4,TRDN-40000/110U1,110,1,1,2008,"69,3",4,"0,002","0,12",,143,"0,00146","0,00035","0,00015",0,0,,,,,,,,,2008,,25,,,1600,,,,2500,,,,1300,,2008,
satisfactory,24,Strelka,Т-1,TRDN-25000/110-79U1,110,1,1,2008,70,3,0,"0,15",,146,"0,0015","0,0002","0,0002","0,0007",0,,,,,,,,,2008,,15,,,10000,,,,6500,,,,8500,,2008,
satisfactory,25,Strelka,Т-2,TRDN-25000/110-79U1,110,1,1,2008,70,,,,,,"0,0024","0,0002","0,0007","0,0003",0,,,,,,,,,2008,,18,,,10000,,,,10000,,,,10000,,2008,
satisfactory,26,Tormoznaia,Т-1,TRDN-25000/110-66,110,1,1,1971,"66,4","25,5","0,0095","0,3","0,3",154,"0,0004","0,0003","0,0001","0,0002",traces,"0,207","0,009",0,"29,17","29,17",0,"29,17","29,17",1971,30,30,2500,"0,54",2900,"0,72",2500,"0,54",2900,"0,6",2500,"0,54",2900,"0,72",1971,70
satisfactory,27,Tormoznaia,Т-2,TRDN-25000/110-66,110,1,1,1975,62,20,"0,0323","0,7","0,15",141,0,"0,0001","0,0049","0,0001",traces,"0,239","0,018","4,55","32,26","29,03","4,55","32,26","29,03",1975,30,30,2500,"0,54",2900,"0,72",2500,"0,54",1700,"0,3",2500,"0,54",2900,"0,72",1975,"57,6"
satisfactory,28,Rahovskaia,Т-1,TRDN-40000/110/6,110,1,1,1976,"66,20","7,50","0,02","0,25",,147,"0,000525","0,003102","0,022136",0,"0,003411","0,880709","0,033237","42,50","60,00","43,75","42,60","60,00","43,80",1976,10,50,"700,00","0,33","400,00","0,34","1 300,00","0,33","960,00","0,34","1 400,00","0,30","500,00","0,31",1976,
satisfactory,29,Secha,Т-1,TRDN-25000/110 U1,110,1,1,1987,"63,80","6,50","0,01","0,75",,140,"0,000545","0,000068","0,001287",0,"0,000055","0,204539","0,012923","58,50","58,50","85,50","58,70","58,60","85,50",1987,20,34,"18 750,00","0,10","10 000,00","0,12","25 000,00","0,15","10 000,00","0,17","30 000,00","0,11","10 000,00","0,12",1987,
satisfactory,30,Zaton,Т-1,TRNDTCN-25000/110,110,1,1,1988,"78,80","15,00","0,01","0,32",,137,"0,000359","0,000025","0,000181",0,"0,000032","0,079931","0,007036","16,70","24,00","16,70","16,70","24,00","16,80",1988,37,25,"10 000,00","0,27","10 000,00","0,40","8 900,00","0,45","10 000,00","0,40","8 500,00","0,24","10 000,00","0,39",1988,
satisfactory,31,Tekhnicheskaia,Т-1,TRDN-25000/110-66,110,1,1,1974,"71,30","12,00","0,08","0,94",,144,"0,00102","0,000522","0,003668",0,"0,000213","0,551318","0,070336","36,00","36,00","51,00","36,00","36,00","52,00",1974,32,20,"10 000,00","0,30","1 050,00","0,46","10 000,00","0,30","1 875,00","0,38","10 000,00","0,30","1 700,00","0,30",1974,
satisfactory,32,S.Vostochnaia,Т-4,TRDN-25000/110,110,1,1,1986,"72,50","10,00","0,04","0,61",,145,"0,000269","0,00011","0,006561",0,"0,000097","0,180862","0,022649","12,00","12,00","8,00","12,00","12,00","9,00",1986,20,20,"590,00","0,30","500,00","0,30","3 300,00","0,30","800,00","0,34","3 700,00","0,40","1 000,00","0,40",1986,
satisfactory,33,Dzerzhinskaia,Т-1,TRDN-40000/110/10/6,110,1,1,1982,"82,30",,"0,02","0,8",,141,"0,000303","0,000049","0,001316","0,000032",0,"0,131019","0,005521","22,00","16,00","16,00","64,00","43,50","45,00",1982,35,15,"900,00","0,20","3 000,00","0,27","1 900,00","0,30","3 875,00","0,35","800,00","0,20","2 375,00","0,26",1982,
satisfactory,34,Dzerzhinskaia,Т-2,TRDN-40000/110/10/6,110,1,1,1980,"86,00",,"0,02","0,3",,143,"0,000568","0,000046","0,000617","0,000055",0,"0,143407","0,011118","75,00","54,00","49,00","37,00","28,00","25,00",1980,32,20,"580,00","0,38","6 000,00","0,08","900,00","0,46","6 000,00","0,09","630,00","0,46","6 000,00","0,09",1980,
satisfactory,35,Vostochnaia,Т-1,TRDN-25000/110/10,110,1,1,1971,"78,00",,"0,01","0,59",,141,"0,000184","0,000101","0,005407","0,000082",0,"0,278379","0,023026","21,50","14,80","16,00","17,50","12,00","12,00",1971,25,23,"2 250,00","0,09","3 500,00","0,22","3 875,00","0,15","4 750,00","0,28","4 075,00","0,13","5 250,00","0,27",1971,
satisfactory,36,Vostochnaia,Т-2,TRDN-25000/110/10,110,1,1,1974,"72,30",,"0,02",1,,137,"0,007203","0,003014","0,001306","0,001651",0,"0,521897","0,026898","21,50","15,00","15,20","22,50","17,50","16,50",1974,18,21,"1 750,00","0,19","10 000,00","0,19","1 600,00","0,23","10 000,00","0,14","1 600,00","0,19","10 000,00","0,17",1974,
satisfactory,37,Grachi 3,Т-1,TRDN-40000/110/10,110,1,1,1980,"75,60",,"0,01","0,2",,145,"0,000553","0,000191","0,001603","0,000114",0,"0,331779","0,026946","39,00","30,00","28,00","39,50","29,00","29,00",1980,19,18,"400,00","0,28","1 875,00","0,18","900,00","0,33","2 375,00","0,21","925,00","0,34","2 625,00","0,24",1980,
good,38,Himicheskaia,Т-2,TRDN-40000/110,110,1,1,1977,"65,20",,"0,08","1,28",,144,"0,000515","0,000181","0,001464","0,00012","0,000007","0,435799","0,022821",,,,"24,80","24,40","36,96",1977,,47,,,"5 000,00","0,30",,,"7 000,00","0,34",,,"3 000,00","0,35",1977,"34,00"
good,39,Borodaevka,Т-2,TRDN-40000/110,110,1,1,1978,"64,30",,"0,00","0,16",,145,"0,000796","0,000144","0,001205","0,000076",0,"0,26202","0,014941",,,,"24,70","24,00","35,00",1978,,42,,,"4 000,00","0,32",,,"5 000,00","0,37",,,"3 500,00","0,40",1978,"50,00"
good,40,Ternovka-2,Т-1,TRDN-16000/110,110,1,1,1978,"72,00",,"0,05","0,61",,142,"0,00055","0,000087","0,001332","0,0001","0,00001","0,160477","0,013298",,,,"35,00","36,50","50,00",1978,,20,,,"6 000,00","0,32",,,"6 000,00","0,22",,,"6 000,00","0,23",1978,"70,60"
good,41,Engelsskaia,Т-2,TRDN-25000/110,110,1,1,1969,"48,70",,"0,00","0,24",,150,"0,000448","0,000093","0,000732","0,000151","0,000011","0,211949","0,011308",,,,"54,00","54,00","72,00",1969,,45,,,"5 000,00","0,30",,,"6 000,00","0,40",,,"6 000,00","0,40",1969,"47,00"
good,42,Industrialnaia,Т-2,TRDN25000/110,110,1,1,1989,"71,60",,"0,10","4,2",,145,"0,000355","0,000108","0,001784","0,00117","0,001445","0,220226","0,01004",,,,"35,00","35,00","50,00",1989,,20,,,"5 000,00","0,34",,,"7 500,00","0,40",,,"5 000,00","0,38",1989,"67,30"
good,1,Zapadnaia 110/6,Т-1,TRDN-40000/110-U1,110,1,1,,75,9,"0,018","0,085",,,"0,0092","0,0018","0,007","0,0019","0,0011","0,05","0,0069","41,2","58,7","41,2",21,22,32,,12,25,30000,"0,222",17000,"0,23",52000,"0,352",20000,"0,24",50000,"0,353",23000,"0,26",,"71,4"
good,2,Zapadnaia 110/6,Т-2,TRDN-40000/110-U1,110,1,1,,79,"17,7","0,05","3,05",,,0,"0,00027","0,0077","0,00001",0,"0,26","0,026",32,44,32,37,51,34,,22,20,900,"0,464",1470,"0,38",1500,"0,507",1764,"0,31",1400,"0,508",1764,"0,31",,60
good,3,Oktiabrskaia,Т1,TRDN-40000,110,1,1,,"78,2","18,2","0,0001","0,06",,,"0,00027","0,00013","0,0026","0,00003",0,"0,11","0,012",19,"26,5",20,,,,,,,,,496,,,,851,,,,733,,,49
good,4,Oktiabrskaia,Т2,TRDN-40000,110,1,1,,78,"12,8","0,02","0,72",,,"0,0008","0,00069","0,0035","0,0011",0,"0,046","0,011",,,,,,,,,,,,588,,,,933,,,,666,,,53
satisfactory,5,GPP-2,Т1,TRDN-63000,110,1,1,,68,15,,"0,2",,,0,"0,00015","0,0003","0,00003",0,"0,07","0,021",,,,,,,,,,,,21754,,,,2776,,,,2813,,,61
satisfactory,6,GPP-2,Т2,TRDN-63000,110,1,1,,65,17,"0,02","0,13",,,0,"0,00012","0,00053","0,00004",0,"0,099","0,0032",55,76,57,,,,,,,,,2820,,,,2591,,,,2295,,,60
good,7,Smolensk-2,Т-1,TRDN-40000,110,1,1,,55,"0,0012","0,048","1,3",,,,,,,,"0,12","0,015",,,,,,,,,,1500,"0,27",2800,,1000,"0,31",1300,,1000,"0,33",1500,,,62
good,8,Smolensk-2,Т-2,TRDN-40000,110,1,1,,76,"0,0012","0,051","0,66",,,,,"0,002",,,"0,061","0,0055","34,5",48,"34,5",,,,,,,1500,"0,3",1500,"0,7",1500,"0,3",700,"0,8",1500,"0,3",700,"0,8",,55
unsatisfactory,9,Vostochnaia,Т-1,TRDN-25000,110,1,1,,76,"0,001","0,038","0,2",,,,,,,,"0,12","0,015",28,40,30,,,,,,,3000,"0,2",3000,"2,5",1500,"0,1",1500,"1,8",1500,"0,1",1500,2,,72
unserviceable,10,Diffuzion,Т-1,TRDN-25000,110,1,1,,71,"0,0021","0,047","0,3",,,,"0,00004","0,00034",,,"0,31","0,0073",,,,,,,,,,5000,"0,2",2000,"0,7",1500,"0,1",2000,"3,5",1500,"0,1",2000,5,,69
good,11,Diffuzion,Т-2,TRDN-25000,110,1,1,,72,"0,0012","0,048","0,5",,,,,,,"0,00052","0,13","0,0068",,,,,,,,,,1500,"0,3",1500,"0,8",1500,"0,2",1500,"0,9",1500,"0,2",1500,"0,9",,67
satisfactory,12,KS-3 №2,Т-1,TRDN-40000,110,1,1,,62,"0,0019","0,148",14,,,,,,"0,00012",,"0,42","0,016",,,,,,,,,,1000,"0,5",1000,"1,45",900,"0,5",1000,"1,4",900,"0,5",1000,"1,4",,68
good,13,KS-3 №2,Т-2,TRDN-40000,110,1,1,,75,"0,00138","0,092","7,8",,,,"0,00016",,,,"0,42","0,049",,,,,,,,,,1500,"0,4",1000,"0,7",1000,"0,4",500,"0,9",1000,"0,4",500,1,,63
satisfactory,14,Iartcevo-1,Т-1,TRDN-40000,110,1,1,,73,3,"0,01","0,17",,,"0,001839","0,00037","0,000295","0,000237","0,000093","0,09119","0,001873",,,,,,,,,,2000,"0,2",3000,"0,7",4000,"0,2",3000,"0,9",4000,"0,2",3000,"0,8",,
satisfactory,15,Iartcevo-1,Т-2,TRDN-40000,110,1,1,,73,6,"0,01","0,47",,,"0,000191",0,"0,001673",0,0,"0,12052","0,006",,,,,,,,,,3000,"0,3",3000,"0,5",3000,"0,3",3000,"0,6",3000,"0,4",3000,"0,6",,
good,16,Trubnaia,Т-1,"TRDN-25000/110/10,5",110,1,1,,68,,"0,065","2,7",,,,,"0,0025",,,"0,17","0,014",11,"11,3","16,5",,,,,20,20,1000,"0,2",1250,"0,2",700,"0,21",2000,"0,18",700,"0,18",2000,"0,19",,52
satisfactory,17,Trubnaia,Т-2,"TRDN-25000/110/10,5",110,1,1,,69,"0,0006","0,055","9,4",,,,,"0,004",,,"0,1","0,018","10,6","15,7","10,7",,,,,20,20,1000,"0,2",450,"0,6",700,"0,21",600,"0,75",700,"0,18",600,"0,78",,53
satisfactory,18,Iuzhnaia,Т-1,TRDN-40000/110,110,1,1,,"65,6","11,5559","0,22","0,05","0,234",,"0,00122","0,00016","0,0025","0,0001","0,00001","0,26367","0,0981",30,30,41,44,48,62,,11,20,3600,"0,13",30000,"0,05",3690,"0,2",35000,"0,05",3800,"0,16",35000,"0,04",,70
satisfactory,19,Iuzhnaia,Т-2,TRDN-40000/110,110,1,1,,"63,3","6,5692","0,022","0,05","0,23",,"0,00037","0,00011","0,00291","0,00013",0,"0,30275","0,01009",31,"30,2","41,4",46,52,68,,11,20,4700,"0,15",15000,"0,03",4580,"0,2",20000,"0,04",4700,"0,2",20000,"0,05",,65
satisfactory,20,Severnaia,Т-1,TRDN-63000/110,110,1,1,,57,"4,3151","0,009","0,03","0,322",,"0,00027","0,0001","0,00027","0,00027",0,"0,17973","0,00873","44,1","45,1","61,2","46,21","46,28",64,,20,30,21546,"0,01",124230,"0,203",31800,"0,05",132585,"0,231",31400,"0,055",164970,"0,232",,"65,6"
good,21,Severnaia,Т-2,TRDN-63000/110,110,1,1,,47,"6,61892","0,009","0,03","0,291",,0,"0,00008","0,00007","0,00012","0,00001","0,1586","0,00716",44,44,60,,,,,6,20,44000,"0,12",31500,"0,11",38000,"0,31",18000,"0,17",48000,"0,25",22100,"0,16",,"55,3"
unsatisfactory,22,Orion,Т-1,TRDN-40000/110,110,1,1,,57,"1,5045","0,021","0,5","0,281",,"0,00429","0,00011","0,00041","0,00004",0,"0,11888","0,00582",51,48,65,50,48,68,,38,20,1300,"0,28",15000,"0,03",2600,"0,21",15000,"0,6",4300,"0,18",15000,"0,08",,"35,6"
satisfactory,23,Orion,Т-2,TRDDN-40000/110,110,1,1,,49,"1,20392","0,03","0,08","0,224",,0,"0,00004","0,00095","0,00015",0,"0,14516","0,0053",68,72,97,74,72,98,,10,20,1750,"0,26",13900,"0,13",3300,"0,25",17800,"0,1",3500,"0,28",21000,"0,11",,"59,6"
unsatisfactory,24,Verete,Т-1,TRDN-25000/110/6/6,110,1,1,,64,5,"0,038","0,24","0,053",,"0,0004","0,0087","0,0009","0,0012","0,0003","0,0719","0,0367",43,"39,2",61,"40,5",40,58,,32,8,6000,"0,1",25600,"0,308",8000,"0,1",40000,"0,27",10000,"0,2",45000,"0,25",,70
unsatisfactory,25,Verete,Т-2,TRDN-25000/110/6/6,110,1,1,,"71,6",7,"0,016","0,3","0,116",,"0,014","0,009","0,0055","0,0023","0,0001","0,00637","0,0277",41,"41,1","59,3","42,1",42,62,,30,10,12500,"0,2",45000,"0,23",15000,"0,28",50000,"0,33",20000,"0,23",50000,"0,22",,"55,2"
satisfactory,26,Zapadnaia,Т-1,TRDTCN-63000/110/6/6,110,1,1,,74,6,"0,018","2,48","0,166",,0,"0,0001","0,0041","0,0019","0,0019","0,0296","0,01",68,72,100,76,"75,2","100,8",,10,41,15000,"0,2",700,"0,2",25000,"0,22",1300,"0,23",25000,"0,17",1400,"0,23",,"53,2"
unsatisfactory,27,Zapadnaia,Т-2,TRDTCN-63000/110/6/6,110,1,1,,64,8,"0,026","3,12","0,266",,"0,002","0,001",0,0,0,"0,0012","0,003",82,82,120,100,100,"142,5",,5,44,7500,"0,3",700,"0,24",10500,"0,25",12500,"0,39",12000,"0,3",15000,"0,27",,"45,2"
satisfactory,28,KS-18,Т-1,TRDTCN-63000/110/6/6,110,1,1,,"59,2",7,"0,028","1,21","0,244",,0,"0,001","0,0003",0,"0,0001","0,0068","0,014",70,70,100,69,69,99,,46,60,12000,"0,1",300,"0,45",1000,"0,53",450,"0,57",1200,"0,53",500,"0,53",,"70,4"
unsatisfactory,29,KS-18,Т-2,TRDTCN-63000/110/6/6,110,1,1,,"49,2",6,"0,062","0,65","0,126",,0,"0,0001","0,0004","0,0001",0,"0,003","0,0014",70,65,100,69,63,98,,45,22,10000,"0,1",1500,"0,33",1125,"0,1",6250,"0,27",1125,"0,1",7500,"0,22",,43
good,30,2,Т-1,TRDN-25000/110-U1,110,1,1,,"70,3","22,5","0,001","0,09",,,"0,0009","0,00028","0,00013","0,00049","0,00001","0,17","0,011","0,185","0,245","0,19",,,,,18,46,6000,"0,2",8000,"0,14",7000,"0,3",7000,"0,27",6000,"0,3",7000,"0,27",,"67,3"
good,31,2,Т-2,TRDN-25000/110-U1,110,1,1,,73,"18,9","0,001","0,18",,,,"0,00018",,,,"0,166",,"0,17","0,233","0,165",,,,,12,40,7000,"0,23",8000,"0,26",6000,"0,31",8000,"0,3",7000,"0,33",8000,"0,3",,"71,3"
satisfactory,32,6,Т-1,TRDN-25000/110-U1,110,1,1,,71,18,"0,002","0,19",,,"0,0029","0,00087","0,0026","0,00055",,"0,43","0,39","0,195","0,3","0,21",,,,,34,34,2400,"0,19",10000,"0,35",4000,"0,24",9000,"0,4",4000,"0,23",9000,"0,4",,"67,3"
good,33,6,Т-2,TRDN-32000/110-76,110,1,1,,72,"22,4","0,002","0,16",,,"0,00011","0,0002","0,001",,,"0,381","0,046","0,54","0,85","0,63",,,,,43,56,600,"0,5",3000,"0,26",900,"0,69",2200,"0,34",750,"0,7",2400,"0,33",,"34,6"
satisfactory,34,16,Т-3,TRDN-40000/110,110,1,1,,"68,3","17,9","0,013","1,99",,,"0,00022","0,00029","0,0005","0,00032",,"0,063","0,029",,,,,,,,25,,900,"0,1",4000,"0,3",2500,"0,1",3000,"0,31",1800,"0,1",3000,"0,34",,"55,6"
satisfactory,35,43,Т-1,TRDTCN-63000/110U1,110,1,1,,71,"19,5","0,006","0,22",,,"0,00011","0,00032","0,00011","0,00012",,"0,296","0,036",,,,,,,,36,33,220,"0,5",8000,"0,7",450,"0,5",8000,"0,6",550,"0,4",8000,"0,6",,"53,6"
unsatisfactory,36,43,Т-2,TRDTCN-63000/110U1,110,1,1,,"73,6","22,5","0,004","0,31",,,"0,0014","0,00049","0,0004","0,0002",,"0,45","0,02",,,,,,,,13,19,4000,"0,1",10000,"0,28",4000,"0,1",10000,"0,34",4000,"0,1",10000,"0,31",,"68,3"
unsatisfactory,37,27,Т-1,TRDN-32000/110,110,1,1,,67,"27,2","0,009","0,71",,,"0,0001","0,0002",,"0,0005",,"0,06","0,019",,,,"0,63","0,84","0,62",,25,50,440,"0,2",5800,"0,31",900,"0,9",6000,"0,35",900,"0,7",6000,"0,36",,36
unsatisfactory,38,27,Т-2,TRDN-32000/110,110,1,1,,"74,3","21,9","0,003","1,12",,,"0,0001",,,,,"0,015","0,018",,,,,,,,,,840,"0,2",4500,"0,31",1700,"0,2",4000,"0,32",1700,"0,2",4000,"0,34",,"44,6"
satisfactory,39,27,Т-3,TRDN-32000/110-76,110,1,1,,"74,6","16,9","0,001","0,19",,,"0,00056","0,001","0,00004",,,"0,091","0,066","0,41","0,63","0,43",,,,,22,45,3900,"0,54",3700,"0,49",3000,"0,43",3000,"0,42",4000,"0,46",3000,"0,43",,37
unsatisfactory,40,39,Т-2,TRDN-25000/110-76U1,110,1,1,,50,"17,5","0,004","0,05",,,"0,00063","0,0003","0,00062","0,00012",,"0,421","0,028",,,,,,,,19,38,1400,"0,1",10000,"0,34",2200,"0,2",10000,"0,31",2200,"0,2",10000,"0,37",,"61,3"
satisfactory,41,39,Т-1,TRDN-25000/110-76U1,110,1,1,,"73,3","18,3","0,001","0,72",,,"0,00015","0,00013","0,00014",,,"0,263","0,04",,,,,,,,17,42,1200,"0,3",4000,"0,92",2200,"0,2",2900,"0,6",2200,"0,3",2800,"0,9",,"56,6"
good,42,Sapfir,1Т,TRDN-25000,110,1,1,,85,,"0,01",,,,"0,000571","0,000079","0,000236","0,000005",0,"0,030489",0,"0,084","0,125","0,091",,,,,38,10,1600,"0,62",3000,"0,16",2100,"0,73",3000,"0,2",2100,"0,71",3000,"0,2",,84
good,43,Sapfir,2Т,TRDN-25000,110,1,1,,65,,"0,014",,,,"0,000661","0,000092","0,002463","0,000006",0,"0,036624","0,001475",,,,,,,,35,37,1330,"0,42",2800,"0,21",1600,"0,49",2500,"0,2",1600,"0,47",2500,"0,2",,69
good,44,Kompressornaia,1Т,TRDN 40000,110,1,1,,"67,2","4,7","0,001","0,6","0,15",,"0,0001785","0,00012","0,000407",0,0,"0,036","0,0037",12,"12,125","16,75",,,,,19,25,2500,"0,25",3000,"0,25",3800,"0,31",3000,"0,3",3700,"0,28",3000,"0,3",,
good,45,Kompressornaia,2Т,TRDN 40000,110,1,1,,"65,2","1,8","0,008","0,9","0,15",,"0,00014","0,0001","0,000356",0,0,"0,021","0,004","13,04","12,8","18,72",,,,,22,28,1400,"0,26",3000,"0,2",2800,"0,32",3000,"0,2",2200,"0,31",3000,"0,2",,
good,46,Centralnaia,2Т,TRDN 40000,110,1,1,,"69,6",3,"0,002","0,03","0,3",,"0,00001","0,000028","0,000002",0,0,"0,006","0,0004","11,6","11,5","15,4",,,,,24,18,650,"0,4",800,"0,4",920,"0,4",1100,"0,4",920,"0,4",1000,"0,4",,
unsatisfactory,47,110/6/10 kV BKHZ,Т-2,TRDN-25000/6/6,110,1,1,,"70,8",27,"0,034",,"0,3",,"0,00351","0,00111","0,01234","0,00026",0,"0,08182","0,03515",36,36,54,40,40,57,,,,5000,"0,21",1000,"0,299",5000,"0,31",1000,"0,325",5000,"0,31",1000,"0,336",,
satisfactory,48,110/6 kV Strommashina,Т-1,TRDN-40000/110-67,110,1,1,,70,,"0,044","1,1",,,,"0,00055",,"0,0055",,"0,07","0,27",111,77,78,132,95,94,,27,28,700,"0,4",2000,"0,28",1150,"0,4",1900,"0,38",1000,"0,4",1900,"0,38",,61
unsatisfactory,49,110/6 kV Strommashina,Т-2,TRDN-40000/110-67,110,1,1,,70,,"0,021","0,7",,,,"0,00016",,"0,0026",,"0,01","0,11",58,"42,64","41,04",59,78,61,,35,30,710,"0,3",3000,"0,17",1280,"0,3",3000,"0,18",1250,"0,3",3000,"0,185",,66
unserviceable,50,110/6/6 kV Promuzel,Т-1,TRDN-25000/110-66,110,1,1,,"66,3","32,1","0,058","1,45",0,,0,0,"0,0016",0,"0,0043","0,07","0,011","28,8","41,2",28,"38,154","55,14","32,375",,27,18,660,"0,6",1400,"0,29",1993,"0,5",1700,"0,33",1860,"0,5",2000,"0,32",,"58,5"
unserviceable,51,110/6/6 kV Promuzel,Т-2,TRDN-25000/110-66,110,1,1,,"34,5",36,"0,045","9,5",0,,"0,00003","0,0003","0,00446","0,0021","0,00075","0,07431","0,02644","28,5","40,75","27,5","29,5","42,31","30,5",,30,15,630,"0,71",820,"0,32",1600,"0,85",730,"0,37",1300,"0,83",532,"0,44",,"34,5"
good,52,Bezhitckaia,Т-2,TRDN-40000/110,110,1,1,,74,"13,48","0,011","0,5",,,0,"0,0001","0,00061",0,0,"0,11154","0,009","53,1","78,5","53,3","53,4","79,1","53,6",,,,2000,"0,25",2500,"0,22",2000,"0,26",2500,"0,22",2000,"0,26",2500,"0,22",,
good,53,Bezhitckaia,Т-1,TRDN-25000/110-U1,110,1,1,,64,"22,89","0,01","0,3",,,"0,00072","0,00045","0,0072","0,00082",0,"0,24332","0,0127","25,3","36,7","25,3","25,6","37,1","25,7",,,,1200,"0,24",1500,"0,21",1300,"0,21",2200,"0,19",1300,"0,21",2200,"0,19",,
satisfactory,54,Kamvolnaia,Т-2,TRDN-25000/110-66,110,1,1,,66,"16,11","0,012","0,8",,,"0,00072","0,00017","0,00339",0,0,"0,29113","0,0137",25,36,"25,5",25,37,"26,1",,,,2500,"0,21",3500,"0,19",3000,"0,18",4000,"0,16",3000,"0,18",4000,"0,16",,
good,55,Iuzhnaia,Т-2,TRND-25000/110-66,110,1,1,,71,"10,07","0,033",2,,,0,"0,00015","0,0052",0,0,"0,26556","0,01512","25,4","36,5","25,9","25,4","37,3","26,4",,,,2000,"0,21",3600,"0,19",2000,"0,2",3500,"0,18",2000,"0,2",3500,"0,18",,
good,56,Vysokoe,Т-1,TRDN,110,1,1,,67,,"0,075",,,,0,"0,00025","0,00343",0,0,"0,283","0,0295",,,,,,,,,30,,,350,"0,36",,,975,"0,38",,,910,"0,41",,
good,57,Vysokoe,Т-2,TRDN,110,1,1,,53,,"0,06",,,,0,"0,00041","0,0026",0,0,"0,37","0,05042",,,,,,,,,48,,,130,"0,61",,,172,"0,73",,,178,"0,62",,
good,58,№3,Т-2,TRDN-25000/110,110,1,1,,66,,,"1,4",,,0,"0,00059","0,00546","0,00217","0,00546","0,0432","0,00447",,,,33,47,"32,2",,,,,,1300,1,,,2000,"0,97",,,2000,"0,97",,45
good,59,№7,Т-1,TRDN-25000/110,110,1,1,,88,,,,,,0,0,"0,00164",0,0,"0,05037","0,00846",,,,"17,5","24,5","17,5",,,,,,1000,"0,46",,,800,"0,41",,,800,"0,42",,50
good,60,№7,Т-2,TRDN-25000/110,110,1,1,,75,,,,,,0,0,"0,00494",0,0,"0,07029","0,0142",,,,15,21,"14,5",,,,,,1200,,,,900,,,,900,,,47
good,61,№3,Т-1,TRDN-25000/110,110,1,1,,74,,,,,,0,0,"0,00293",0,0,"0,0625","0,00837",,,,42,62,43,,,,,,1000,,,,600,,,,600,,,50
unserviceable,62,Oktiabr,Т-1,TRDN-25000/110,110,1,1,,"78,8",,"0,018",1,,,,,,,,,,,,,,,,,,,,,300,"3,159",,,800,"5,49",,,800,"4,83",,55
