,1,5,6,7,8,,,11,26,24,27,30,25,28,12,13,14,15,16,17,18,48,49,50,51,52,53,11,34,35,36,37,38,39,36,37,38,39,42,43,44,45,11,
no data,63,Oktiabr,Т-2,TRDN-25000/110,110,1,1,,40,,"0,16",1,,,,,,,,,,,,,"3,4","4,9","3,3",,,,,,600,"0,654",,,700,"0,627",,,700,"0,795",,45
satisfactory,64,Mehanicheskii zavod,Т-1,TRDN-40000/110,110,1,1,,65,,"0,031",,,,,"0,0005","0,0001","0,0008","0,0003","0,22","0,011",,,,,,,,,,9000,"1,2",5000,1,9000,"0,8",4500,"0,7",8500,,5500,,,65
good,65,Mehanicheskii zavod,Т-2,TRDN-40000/110,110,1,1,,61,,"0,023",,,,,"0,0009","0,0004","0,0001","0,0001","0,1","0,01",,,,,,,,,,8000,"0,9",4000,"0,7",7500,"0,7",3000,"0,5",8000,,4500,,,56
satisfactory,66,TEZ,Т-1,TRDN-40000/110,110,1,1,,39,,"0,027",,,,,"0,0002","0,001",,,"0,18","0,005",,,,,,,,,,10000,"0,8",8000,"0,6",9000,"0,4",6000,"0,4",8000,,6000,,,42
good,67,TEZ,Т-2,TRDN-40000/110,110,1,1,,55,,"0,024",,,,,"0,0003","0,0046",,,"0,18","0,015",,,,,,,,,,9000,"0,9",7000,"0,9",9000,"0,8",7000,"0,7",9000,,6500,,,53
good,68,St.Oskol-1,3Т,TRNDTCN-25000/110,110,1,1,,"62,2","4,8","0,012","0,3","0,199",,0,"0,0001","0,00037","0,00017","0,00054","0,091","0,0024",,,,,,,,,28,,,1600,"0,61",,,1200,"0,75",,,,,,62
satisfactory,69,Centralnaia,1Т,TRDN-40000/110,110,1,1,,66,"2,4","0,018","0,67","0,143",,0,"0,00016","0,0027","0,00018",0,"0,256","0,0027",,,,,,,,,25,,,1500,"0,582",,,1700,,,,,,,"59,2"
satisfactory,70,Centralnaia,2Т,TRDN-40000/110,110,1,1,,"63,2","3,3","0,053","7,6","0,268",,0,"0,00015","0,0019",0,0,"0,196","0,014",,,,,,,,,25,,,1200,"0,611",,,1100,,,,,,,"62,4"
satisfactory,71,Promyshlennaia,1Т,TRDN-25000/110,110,1,1,,"47,2","2,7","0,046","2,6","0,341",,0,"0,00014","0,0052",0,0,"0,21","0,01",,,,,,,,,15,,,1000,,,,1200,,,,,,,40
satisfactory,72,Obuhovskaia,1Т,TRDN-25000/110,110,1,1,,"64,4","5,5","0,018","0,2","0,264",,0,"0,00012","0,00057",0,0,"0,082","0,0027",,,,,,,,,10,,,1400,"0,31",,,1300,"0,69",,,,,,"67,2"
satisfactory,73,Obuhovskaia,2Т,TRDN-25000/110,110,1,1,,"67,2","4,9","0,014","0,5","0,127",,0,"0,00014","0,00074",0,0,"0,09","0,0061",,,,,,,,,25,,,1400,"0,35",,,1300,"0,72",,,,,,"66,8"
satisfactory,74,Belgorod,1Т,TRDN-40000,110,1,1,,60,,"0,028","0,35",,,0,"0,00021","0,0013","0,00014",0,"0,098","0,0072","42,2","61,2","42,2",,,,,30,30,10000,"0,16",4000,"0,186",10000,"0,11",5000,"0,208",10000,"0,12",5000,"0,227",,"63,6"
good,75,Vitamin. k-t,1Т,TRDN-25000,110,1,1,,"67,4","3,7","0,038","0,89",,,0,"0,00014","0,0032",0,0,"0,103","0,012",24,37,26,,,,,32,40,1350,"0,2",10000,"0,25",1950,"0,3",10000,"0,34",2250,"0,3",10000,"0,32",,"66,4"
good,76,Dubovoe,1Т,TRNDTCN-40000,110,1,1,,"69,2",,"0,022","0,24",,,0,"0,00014","0,0015",0,0,"0,085","0,0077","9,2","13,25","9,3",,,,,39,30,900,"0,3",10000,"0,21",1200,"0,3",10000,"0,27",1100,"0,3",10000,"0,24",,70
good,77,Dubovoe,2Т,TRNDTCN-40000,110,1,1,,"71,6","2,1","0,022","0,25",,,0,"0,00015","0,0012",0,0,"0,0069","0,0045","9,7","13,25","9,8",,,,,40,40,900,"0,6",9000,"0,236",1300,"0,3",8000,"0,249",1200,"0,3",8000,"0,248",,70
good,78,Himzavod,1Т,TRDN-32000,110,1,1,,"61,2",,"0,042","0,42",,,0,"0,00035","0,021",0,0,"0,386","0,062",40,61,46,,,,,20,25,594,"0,39",600,"0,5",972,"0,22",600,"0,3",1080,"0,22",600,"0,32",,"54,8"
good,79,Himzavod,2Т,TRDN-32000,110,1,1,,70,,"0,04","1,43",,,0,"0,0002","0,0088",0,0,"0,154","0,02",42,60,44,,,,,26,35,4000,"0,22",1600,"0,17",8000,"0,23",2400,"0,17",8000,"0,22",2400,"0,16",,"51,6"
satisfactory,1,Zapadnaia,Т-1,TRNDTCN-40000/25000/110,110,1,1,2004,63,"5,7","0,0078","0,9","0,25",141,"0,00043","0,0001","0,0001","0,00002","0,00015","0,105","0,004","5,9","7,2","5,9",,,,2004,,,980,"0,07",1850,"0,1",950,"0,11",2100,"0,12",980,"0,09",1750,"0,1",2004,
satisfactory,2,VEMZ,Т-1,TRDN-40000/110,110,1,1,1986,68,"8,3","0,004","0,76","0,21",146,"0,00001","0,00018","0,00197","0,00016","0,00013","0,171","0,006","5,7","7,3","5,7",,,,1986,,,1200,"0,12",2100,"0,13",1100,"0,14",2500,"0,14",1050,"0,12",1800,"0,11",1986,
satisfactory,3,Iuzhnaia,Т-1,TRDN-63000/110,110,1,1,1978,66,,"0,023","1,3","0,22",142,"0,00109","0,00037","0,00127","0,00007","0,0023","0,206","0,006",81,"60,5","56,5",90,63,63,1978,30,45,1100,"0,36",9170,"0,26",2900,"0,41",13300,"0,33",3000,"0,37",11900,"0,31",1978,0
satisfactory,4,Vostochnaia,Т-1,TRDN-63000/110,110,1,1,1979,59,,"0,09","6,5","0,05",145,"0,00001","0,00017","0,00431","0,00005","0,00006","0,342","0,013",86,60,60,110,78,78,1979,17,50,310,5,530,"0,35",700,"0,4",520,"0,54",650,"0,4",523,"0,42",1979,0
satisfactory,5,Gus,Т-3,TRDN-40000,110,1,1,1979,52,,"0,05",,"0,16",150,"0,00036","0,00045","0,00104","0,00035","0,00001","0,317","0,013",,,,,,,1979,5,25,2800,"0,3",2700,"0,25",5000,"0,4",3000,"0,26",5000,"0,4",3000,"0,26",1979,
satisfactory,6,Kvartc,Т-2,TRDN-40000,110,1,1,1981,59,,"0,12",,"0,14",151,"0,00061","0,0014","0,01282","0,00256","0,00001","0,417","0,039",,,,,,,1981,25,23,2000,"0,4",400,"0,7",3000,"0,5",2000,"0,8",3000,"0,6",2000,"0,8",1981,
satisfactory,7,Karabanovo,Т-1,TRDN-25000/110,110,1,1,1983,62,"17,8","0,012","1,2","0,1",144,"0,0001","0,00019","0,00175","0,00006","0,0008","0,177","0,004",,,,,,,1983,,5,,,9000,"0,53",,,8500,"0,29",,,9000,"0,53",1983,40
satisfactory,8,Oktiabrskaia ,Т-2,TRDN-32000/110,110,1,1,1980,60,"22,8","0,043",,"0,23",150,"0,00001","0,00035","0,00555","0,00027","0,00006","0,301","0,014",,,,,,,1980,,25,,,607,"0,27",,,940,"0,88",,,955,"0,63",1980,56
satisfactory,9,Shuia-3,Т-1,TRDN-40000/110,110,1,1,1982,65,,"0,01",,,144,"0,00027","0,00044","0,0033","0,00343","0,00057","0,2","0,01",18,19,25,,,,1982,18,12,1150,"0,3",1400,"0,2",950,"0,5",900,"0,2",620,"0,4",780,"0,2",1982,48
satisfactory,10,Shuia-3,Т-2,TRDN-40000/110,110,1,1,1986,45,,"0,07",,,135,"0,00207","0,00104","0,00298","0,00041","0,00098","0,22447","0,01425",14,14,20,"15,5","15,5","22,5",1986,5,31,830,"0,3",10000,"0,2",1450,"0,5",10000,"0,2",1300,"0,5",10000,"0,1",1986,56
satisfactory,11,Ivanovskaia-2,Т-3,TRDN-40000/110,110,1,1,1991,62,,"0,04",,,141,"0,00005","0,00018","0,00194","0,00005","0,0003","0,13062","0,00958","36,4",36,"50,4",,,,1991,24,20,1200,"0,1",7000,"0,1",1900,"0,12",10000,"0,1",1150,"0,1",9200,"0,1",1991,56
good,12,Granat,Т2,TRND-40000/110,110,1,1,1986,"46,8",15,"0,01","0,07%",,140,"0,0001","0,000247","0,000395","0,000001","0,000141","0,159044","0,013434",80,120,80,,,,1986,40,30,2800,"0,20%",1300,"0,381",1400,"0,4",1300,"0,498",1300,"0,5",1400,"0,56",1986,42
good,13,Dubrava,Т1,TRDN-25000/110,110,1,1,1980,"78,5",18,"0,02","0,04%",,146,"0,0001","0,000256","0,004793","0,000001","0,000001","0,187964","0,028137",38,54,38,,,,1980,33,50,860,"0,3",1900,"0,302",1800,"0,38",1800,"0,367",1600,"0,35",1700,"0,349",1980,"47,8"
good,14,TCvetkovo,Т-3,TRDN-40000/110,110,1,1,1969,76,16,"0,001","0,2",,145,0,"0,0002","0,001",0,"0,0004","0,066","0,008",55,78,55,58,80,59,1969,22,40,500,"0,2",2000,"0,3",1000,"0,3",400,"0,3",800,"0,3",400,"0,3",1969,66
good,15,Belkino,Т-1,TRDN-25000/110,110,1,1,1974,74,,"0,007","0,2",,151,0,"0,0001","0,0005",0,"0,0001","0,059","0,005",72,108,72,80,110,80,1974,15,45,1000,"0,1",10000,"0,1",1000,"0,1",10000,"0,1",1000,"0,1",7000,"0,1",1974,45
good,16,Belkino,Т-2,TRDN-25000/110,110,1,1,1974,59,,"0,032","0,4",,151,0,"0,0002","0,001",0,"0,0001","0,089","0,008",70,100,68,71,102,70,1974,10,40,1200,"0,3",2500,"0,2",3000,"0,3",2000,"0,2",2000,"0,3",1500,"0,1",1974,73
satisfactory,17,Zavodskaia,Т1,TRDN-25000,110,1,1,1980,"58,6",,"0,0017","1,2",,141,,,"0,000023",,,"0,036445","0,004362",,,,,,,1980,,8,,,2000,"0,2",,,2000,"0,2",,,2000,"0,2",1980,
satisfactory,18,Bytpribor,Т-1,TRDN-25000/110,110,1,1,1975,61,"1,4","0,011","0,12",,144,"0,0004","0,00019","0,0005","0,00004","0,00179","0,166","0,0109","15,5","22,5","15,5",28,20,20,1975,7,34,9000,"0,19",7000,"0,13",5000,"0,22",5000,"0,25",5000,"0,22",5000,"0,24",1975,65
satisfactory,19,Bytpribor,Т-2,TRDN-25000/110,110,1,1,1991,66,"1,9","0,0047","0,2",,140,"0,0036","0,00058","0,0004","0,00044","0,0004","0,195","0,008",11,16,11,,,,1991,20,12,1300,"0,6",2200,,1700,"0,8",3000,,1800,"0,8",3000,,1991,53
satisfactory,20,Vostochnaia,Т-1,TRDN-25000/110,110,1,1,1980,60,"1,4","0,02","0,32",,150,"0,0013","0,00047","0,00478","0,00007","0,0014","0,317","0,024","13,5","19,5","13,5","38,5",57,"37,5",1980,27,22,1200,"0,53",10000,"0,245",2500,"0,66",10000,"0,285",2500,"0,59",10000,"0,313",1980,59
satisfactory,21,Vostochnaia,Т-2,TRDN-25000/110,110,1,1,1977,49,2,"0,03",1,,144,"0,0007","0,00022","0,00379","0,00005","0,00057","0,237","0,019","10,4",15,"10,4",42,60,41,1977,27,28,970,"0,33",10000,,1600,"0,35",10000,,1700,"0,39",10000,,1977,37
satisfactory,22,Maiak,Т-1,TRDN-25000/110,110,1,1,1986,59,"2,3","0,014","0,235",,146,"0,001","0,00015","0,00096","0,00005","0,00091","0,113","0,0073",33,47,"29,8","24,5",37,"25,5",1986,18,12,3000,"0,19",10000,,8000,"0,22",10000,,8000,"0,23",10000,,1986,42
satisfactory,23,Maiak,Т-2,TRDN-25000/110,110,1,1,1986,57,2,"0,018","0,32",,146,,"0,0012","0,00043","0,00002","0,00026","0,101","0,0053",22,"32,5",22,"24,9",35,"22,8",1986,30,10,2300,"0,49",10000,"0,261",2500,"0,64",10000,"0,228",2500,"0,58",10000,"0,241",1986,56
satisfactory,24,Lazarevo-2,Т-1,TRDN-40000/110,110,1,1,1985,70,"3,5","0,043",4,,148,,"0,00014","0,00108","0,00003","0,00014","0,154","0,0083","17,5",21,18,60,90,60,1985,21,16,850,"0,48",10000,"0,2",1600,"0,5",10000,3,1700,"0,7",10000,"0,5",1985,62
good,25,Agregatnaia,Т-1,TRDN-40000/110 ,110,1,1,1975,"45,3",,"0,022","0,49",,151,"0,00009","0,00013","0,00211",0,0,"0,0346","0,00895",,,,,,,1975,,,,,3000,"0,59",,,3000,"0,48",,,3000,"0,57",1975,54
good,26,Zarechnaia ,Т-2,TRDN-25000/110 ,110,1,1,1984,78,,"0,036","1,4",,145,0,"0,00011","0,00123","0,00011",0,"0,0542","0,0123",,,,,,,1984,,,,,3000,"0,27",,,3000,"0,32",,,3000,"0,41",1984,"46,6"
good,27,Zarechnaia ,Т-3,TRDN-40000/110 ,110,1,1,1977,73,,"0,036","2,09",,145,0,"0,0001","0,00082",0,0,"0,059","0,00906",,,,,,,1977,,,,,3000,"0,25",,,3000,"0,25",,,3000,"0,3",1977,51
good,28,Gorroshcha,Т-1,TRDTN -25000/110,110,1,1,1983,60,,"0,05","3,8","0,21",155,"0,00023","0,00024","0,00626","0,00001","0,00001","0,20136","0,01847",28,28,28,29,29,29,1983,38,40,4000,"0,68",4500,"0,82",3600,"0,7",3800,"0,81",3600,"0,7",3800,"0,81",1983,0
satisfactory,29,Solomino,Т-2,TRDTN -25000/110,110,1,1,1976,60,,"0,08","4,2","0,17",142,"0,00006","0,0003","0,00948","0,00005","0,00001","0,16184","0,01622",28,28,28,29,29,29,1976,39,41,3800,"0,71",4200,"0,87",3400,"0,86",3600,"0,89",3400,"0,86",3600,"0,89",1976,0
satisfactory,30,Iste,Т-1,TRDN-40000/110,110,1,1,1974,60,,"0,07","3,6","0,2",145,"0,0008","0,00024","0,00626","0,00001","0,00001","0,20136","0,01847",28,28,28,29,29,29,1974,37,42,3900,"0,65",4100,"0,8",3450,"0,55",3720,"0,8",3600,"0,7",3800,"0,81",1974,0
satisfactory,31,Aidarovo,Т-1,TRDN-25000/110/6,110,1,1,1973,76,10,"0,03","0,09","0,1",142,"0,0031","0,00008","0,00006","0,00003",0,"0,1289","0,00731",24,33,23,"29,5","40,5","29,5",1973,10,15,2000,"0,2",2000,"0,12",2000,"0,23",2000,"0,12",2000,"0,25",2000,"0,1",1973,"72,8"
satisfactory,32,Stechkin,Т-1,TRDN-40000/110-76U1,110,1,1,1981,"72,4",11,"0,02","0,23","0,1",142,"0,00002","0,00004","0,00027","0,00005","0,00002","0,7095","0,00556",24,35,24,24,35,24,1981,15,15,6000,"0,12",6000,"0,12",4000,"0,14",4000,"0,14",4000,"0,14",4000,"0,14",1981,"65,6"
satisfactory,33,Stechkin,Т-2,TRDN-40000/110-76 ,110,1,1,1982,"76,8",11,"0,017","0,28","0,1",13810,0,"0,0001","0,00031",0,"0,00002","0,08784","0,00572","16,5",22,"13,5","16,5",22,"13,5",1982,0,0,6000,"0,25",6000,"0,25",6000,"0,19",6000,"0,19",6000,"0,2",6000,"0,2",1982,"75,2"
satisfactory,34,Avtozavod,Т-1,TRDN-63000/110,110,1,1,1984,"57,3","12,3","0,006","0,1",,140,"0,00027","0,00022","0,0033","0,000043","0,00014","0,089","0,009",32,40,30,26,36,26,1984,31,42,800,"0,15",4100,"0,19",1500,"0,16",4400,"0,21",750,"0,25",5000,"0,2",1984,75
good,35,Mashzavod,Т-1,TRDN-63000/110,110,1,1,1991,"69,3","10,2","0,015","0,18",add.,138,"0,00113","0,00045","0,00255","0,00011","0,00423","0,094","0,009",54,72,53,62,76,60,1991,35,15,2600,"0,14",15000,"0,22",2800,"0,18",18000,"0,25",2800,"0,18",18000,"0,25",1991,"59,7"
satisfactory,36,Pirogovo,Т-1,TRDN-25000/110,110,1,1,1970,52,"18,8","0,019","0,99",add.,143,"0,00038","0,00032","0,00457",0.00024,"0,00056","0,01149","0,026",30,44,29,32,50,32,1970,10,27,2000,"0,2",2500,"0,22",3300,"0,2",2900,"0,21",3100,"0,2",2900,"0,21",1970,"64,3"
good,37,Kalashnikov,Т-1,TRDN-40000/110,110,1,1,2008,"62,3","7,1","0,003","0,26",add.,139,"0,00121","0,00984","0,00014","0,00136","0,00004","0,029","0,032",72,92,70,,,,2008,23,30,4000,"0,22",3500,"0,2",5700,"0,28",8000,"0,3",4300,"0,29",8000,"0,31",2008,"62,3"
satisfactory,38,Sibirskaia,Т-1,TRDN-25000/110,110,1,1,1979,"66,8","29,1","0,0133","0,759",,144,"0,00048","0,00027","0,00779","0,00018","0,00052","0,214","0,028","29,25","41,75",28,"34,5","50,5",31,1979,34,52,650,"0,46",1310,"0,3",1070,"0,76",1930,"0,32",1200,"0,63",2280,"0,31",1979,68
satisfactory,39,Sibirskaia,Т-2,TRDN-25000/110,110,1,1,1979,"75,3","20,2","0,0147","0,968",,143,"0,00127","0,00041","0,0062","0,00013","0,00243","0,173","0,031",35,51,"34,5",36,56,39,1979,24,40,620,"0,47",1720,"0,26",1550,"0,47",3000,"0,32",1200,"0,44",2630,"0,31",1979,72
satisfactory,40,Arlet,Т-1,TRDN-25000/110,110,1,1,1980,80,"26,8","0,048",1,,142,"0,00013","0,00028","0,00582","0,00009","0,00008","0,184","0,026","12,25","12,25","17,75",15,22,16,1980,31,35,1200,"0,145",5000,"0,26",2100,"0,182",7080,"0,25",2100,"0,17",7760,"0,26",1980,"74,7"
good,41,Gorodetckaia,Т-2,TRDN-25000/110,110,1,1,1985,,,,,,,,,,,,,,,,,,,,1985,,,,,,,,,,,,,,,1985,
good,42,Vetluga,Т-1,TDTN-16000/110,110,1,1,1977,78,,"0,025","1,19",,136,"0,0014","0,0003","0,0027","0,00017","0,00034","0,13","0,017",29,44,29,"29,1","44,1","29,3",1977,40,40,6900,"0,2",6000,"0,32",7600,"0,17",5500,"0,39",5500,"0,18",4000,"0,34",1977,0
satisfactory,43,Tonkino,Т-1,TDTN-10000/110,110,1,1,1968,68,,"0,03","0,56",,144,"0,0003","0,0002","0,0009","0,00009",0,"0,09","0,011",18,"27,3","18,3","19,2","27,6","19,2",1968,40,40,500,"0,87",200,"1,36",1000,"0,52",1100,"0,51",2000,"0,35",1100,"0,67",1968,0
good,44,Gagarinskaia,Т-1,TDTN-16000/110,110,1,1,1978,79,,"0,028","0,28",,149,"0,0003","0,00025","0,002","0,00017","0,0003","0,22","0,017",12,18,12,"12,6","18,4","12,6",1978,40,40,10000,"0,12",10000,"0,38",10000,"0,21",10000,"0,67",10000,"0,33",10000,"0,78",1978,0
satisfactory,1,Metizy,Т-1,TRDN-40000/110/6 ,110,1,1,1976,70,"0,0015","0,07","4,5","0,3",125,0,"0,00035","0,00219",0,0,"0,05",0,,,,,,,1976,,,,,,"0,16",,,,,,,,,1976,0
satisfactory,2,Metizy,Т-2,TRDN-40000/110/6 ,110,1,1,1977,70,"0,0017","0,07","4,5","0,25",125,0,"0,00034","0,0042",0,0,"0,1319",0,,,,,,,1977,,,,,,"0,15",,,,,,,,,1977,0
satisfactory,3,Amurskaia,1Т,TRDN-25000/110,110,1,1,1974,"65,3","10,4","0,009","0,1","0,13",155,"0,00018","0,00016","0,00058","0,00016","0,00001","0,1843","0,0178",17,25,17,19,39,19,1974,30,50,10000,,3000,,10000,,3000,,10000,,3000,,1974,"70,3"
satisfactory,4,Kirovskaia,2Т,TRDN-25000/110-76U1,110,1,1,1976,"65,7","17,2","0,013","1,46","0,2",144,"0,00001","0,00013","0,0027","0,00001","0,00001","0,2102","0,0185",12,17,12,18,26,18,1976,5,38,1800,"0,25",2500,,2200,"0,38",2000,,2500,"0,39",2000,,1976,"63,2"
satisfactory,5,Frunzenskaia,1Т,TRDN-40000/110-76U1,110,1,1,1982,"62,7",22,"0,007","0,87","0,13",145,"0,00001","0,00016","0,0005","0,00002","0,00001","0,1439","0,0134",18,27,18,17,25,"17,5",1982,45,20,10000,,7500,,10000,,2000,,10000,,3000,,1982,"55,3"
satisfactory,6,Baranovskaia,1Т,TRDN-40000/110-67,110,1,1,1974,"69,7",11,"0,006","0,3","0,12",153,"0,00008","0,00017","0,0006","0,00001","0,00001","0,1788","0,0141",26,38,26,44,60,44,1974,10,29,1600,"0,53",2500,"0,21",2600,"0,53",10000,"0,29",2600,"0,53",10000,"0,23",1974,"55,3"
satisfactory,7,Centralnaia,2Т,TRNDTCT-40000/25/110-84U1,110,1,1,1987,"64,3","7,65","0,004","0,73","0,23",144,"0,00004","0,0001","0,001","0,00003","0,00001","0,1192","0,0094","7,5",10,"7,5","11,8",16,"11,8",1987,20,15,1300,"0,22",2000,"0,2",1000,"0,26",3000,"0,24",1000,"0,24",3000,"0,28",1987,"64,7"
good,8,Slavgorodskaia,Т-1,TRDN-25000/110,110,1,1,1981,42,37,"0,05",,,143,"0,000613","0,000687","0,004726","0,000556","0,003596","0,297317","0,044838",13,19,,,,,1981,30,25,3000,"0,57",3000,"0,59",3000,"0,38",3000,"0,4",,"0,65",3000,"0,67",1981,"58,6"
good,9,Slavgorodskaia,Т-2,TRDN-25000/110,110,1,1,1975,"72,8",25,"0,04",,,145,"0,001245","0,000486","0,004015","0,000109","0,00223","0,143116","0,021836","13,5",19,,,,,1975,30,25,3000,"0,82",3000,"0,78",3000,"0,5",3000,"0,52",,"0,81",3000,"0,53",1975,"60,3"
good,10,Alei,Т-1,TRDN-25000,110,1,1,1990,68,28,"0,021","1,1",,140,"0,000184","0,000306","0,000869","0,000196","0,000031","0,335319","0,017201",39,42,57,39,42,57,1990,25,28,1750,"0,42",1500,"0,8",2500,"1,2",1200,1,500,"0,65",1000,"0,85",1990,"70,4"
satisfactory,11,RMZ,Т-3,TRDN-40000,110,1,1,1976,78,23,"0,02",3,,144,"0,00019","0,000332","0,003032","0,000125","0,000031","0,172056","0,023419",,,,46,46,60,1976,,20,,,1000,"1,5",,,700,"1,1",,,1000,1,1976,58
satisfactory,12,Kalininskaia,1Т,TRDN-25000,110,1,1,1979,"66,5",12,"0,012","0,38",,149,"0,0008","0,002","0,0063",,,"0,32","0,034","17,6",12,12,"22,4","16,3","16,3",1979,20,20,2900,,3800,,4200,,3800,,4250,,3900,,1979,
satisfactory,13,Kalininskaia,2Т,TRDN-25000,110,1,1,1980,"59,5",13,"0,004","0,11",,143,"0,0009","0,0009","0,0022",,,"0,15","0,014",20,14,13,"22,4","16,3","16,3",1980,20,30,30000,,8000,,3600,,50000,,50000,,3600,,1980,
satisfactory,14,Iuzhnaia,1Т,TRNDTCN-40000,110,1,1,1993,47,18,"0,007","0,4","0,31",150,,"0,0007","0,0014","0,00003",,"0,12","0,009",10,10,13,"18,5","13,6","12,8",1993,26,35,780,,3300,,1370,,2825,,1300,,3390,,1993,
satisfactory,15,Iuzhnaia,2Т,TRNDTCN-40000,110,1,1,1994,"55,5",24,"0,008","0,8","0,34",145,,"0,0006","0,0014",,,"0,12","0,006",10,14,10,"11,2",11,"16,4",1994,14,40,1400,,8000,,2500,,8000,,2500,,10000,,1994,
satisfactory,16,Zapadnaia,1Т,TRNDTCN-40000,110,1,1,1991,90,16,"0,009","0,1",,143,"0,0004","0,0004","0,031",,,"0,2","0,008","15,5","11,5","11,5","15,5","11,5","11,5",1991,28,10,8000,,16200,,8000,,3800,,8000,,4200,,1991,
satisfactory,17,Zapadnaia,2Т,TRDN-32000,110,1,1,1976,"82,5",29,"0,026","1,4",,144,"0,0035","0,0013","0,004",,,"0,23","0,021",24,16,17,33,22,23,1976,35,10,1720,,6800,,1640,,7700,,1470,,5500,,1976,
satisfactory,18,Gidroliznaia,1Т,TRDN-25000,110,1,1,1975,"76,8",,"0,003","0,11",,144,,"0,001","0,0016",,,"0,128","0,0123",67,45,45,69,47,46,1975,25,20,6800,,7000,,10600,,11000,,11600,,11000,,1975,
satisfactory,19,Gidroliznaia,2Т,TRDN-25000,110,1,1,1976,"88,5",,"0,008","0,19",,140,,"0,0009","0,0069","0,0012","0,0012","0,224",0.0116,51,34,37,54,37,39,1976,20,20,3800,,3500,,4200,,4000,,4400,,4000,,1976,
satisfactory,20,KSRZ-110,1Т,TRDN-25000,110,1,1,1980,64,"4,1","0,007","1,2",,137,"0,00027","0,00017","0,0025",-,-,"0,059","0,009",,,,45,32,32,1980,,20,,,5150,"0,251",,,,,,,7150,"0,276",1980,0
satisfactory,21,KSRZ-110,2Т,TRDN-25000,110,1,1,1980,70,5,"0,002","0,5",,134,"0,00011","0,0001","0,00065",-,-,"0,02","0,0036",,,,45,33,33,1980,,24,,,25700,"0,24",,,26800,"0,29",,,26200,"0,29",1980,0
satisfactory,22,Elektrokotelnaia-1,1Т,TRDN-25000,110,1,1,1974,"68,6","5,2","0,03","3,2",,140,"0,0014","0,00019","0,001",-,"0,00015","0,064","0,026",,,,52,38,36,1974,,20,,,746,"0,25",,,1190,"0,31",,,1130,"0,32",1974,0
satisfactory,23,Elektrokotelnaia-1,2Т,TRDN-25000,110,1,1,1974,70,"3,8","0,04","0,9",,140,"0,00021","0,00011","0,0021",-,-,"0,05","0,0096",,,,35,26,24,1974,,25,,,1510,"0,247",,,2280,"0,299",,,2500,"0,276",1974,0
good,1,Samotlor,3Т,TRDN-25000/110/6/6,110,1,1,1980,53,"21,8","0,003","0,19","0,21",137,"0,0004","0,0004","0,0003","0,0001",0,"0,086","0,012","0,22","0,32","0,22","0,26","0,39","0,26",1980,15,30,1000,"0,23",4000,"0,36",2500,"0,2",5100,"0,4",1800,"0,32",6500,"0,47",1980,59
good,2,Luch,1Т,TRDN-32000/110/10/10,110,1,1,1981,57,"22,3","0,03","4,2","0,14",135,0,"0,0007","0,002","0,0006",0,"0,221","0,033","0,13","0,18","0,13",,,,1981,12,31,1800,"0,13",357,"0,46",2800,"0,18",818,"0,52",2800,"0,16",756,"0,5",1981,60
good,3,Luch,2Т,TRDN-32000/110/10/10,110,1,1,1981,59,"15,3","0,015","0,62","0,06",145,"0,0002","0,002","0,015","0,0026",0,"0,17","0,014","0,15","0,22","0,15","0,13","0,2","0,13",1981,16,19,1200,"0,12",9800,,2600,"0,13",3900,"0,26",2100,"0,15",3900,"0,23",1981,52
good,4,Meridian,1Т,TRDN-40000/110/10/10,110,1,1,1988,62,"17,3","0,031","1,65","0,1",136,"0,0003","0,0001",.005,0,0,"0,11","0,02","0,11","0,17","0,11",,,,1988,21,30,1300,"0,5",1140,"0,26",2700,"0,52",1980,"0,29",2100,"0,54",1920,"0,28",1988,46
good,5,Meridian,2Т,TRDN-40000/110/10/10,110,1,1,1989,58,"24,7","0,056",2,"0,14",132,"0,0002","0,0001","0,005","0,0006",0,"0,094","0,014","0,1","0,15","0,1","0,095","0,125","0,095",1989,24,-8,1450,"0,23",16000,"0,309",2600,"0,33",18000,"0,35",2500,"0,33",18000,"0,35",1989,56
good,6,Gorodskaia-5,1Т,TRDN-40000/110/10/10,110,1,1,2007,69,"10,2","0,002","0,03",,141,"0,002","0,0005","0,0001","0,0001",0,"0,04","0,003","0,09","0,119","0,09",,,,2007,29,,9500,"0,21",,,10750,"0,33",,,11250,"0,3",,,2007,65
good,7,Gorodskaia-5,2Т,TRDN-40000/110/10/10,110,1,1,2007,66,9,"0,003","0,03",,139,0,"0,0001","0,0001",0,0,"0,04","0,005","0,089","0,12","0,089",,,,2007,11,,21000,"0,294",,,23000,"0,405",,,24000,"0,424",,,2007,62
good,8,Iuzhnaia,1Т,TRDN-25000/110/10/10,110,1,1,1985,59,"15,1","0,003","1,2","0,1",143,"0,0002","0,0001","0,002","0,0006",0,"0,07","0,006","0,09","0,12","0,09","0,075","0,13","0,075",1985,18,22,3000,"0,2",1300,"0,27",6000,"0,2",2000,"0,29",6000,"0,2",3000,"0,291",1985,50
good,9,Iuzhnaia,2Т,TRDN-25000/110/10/10,110,1,1,1984,55,"15,7","0,005","0,31","0,14",137,"0,0001","0,0001","0,0002","0,0006",0,"0,054","0,0042","0,08","0,11","0,08",,,,1984,13,22,10000,"0,3",3370,"0,258",10000,"0,32",38600,"0,307",10000,"0,25",38800,"0,326",1984,56
good,10,KSP-1,1Т,TRDN-32000/110/10/10,110,1,1,1983,52,30,"0,03","0,94","0,008",139,0,"0,0002","0,0094",0,0,"0,146","0,02","0,126","0,195","0,126",,,,1983,20,21,2600,"0,15",2200,"0,22",3200,"0,15",3100,"0,23",3600,"0,15",3000,"0,25",1983,55
satisfactory,1,O-26 Desantnoe,Т-1,TRDN-25000/110 79 U1,110,1,1,1989,"65,6",,"0,02",,"0,21",137,0,"0,00009","0,003623193","0,00003",0,"0,1220439","0,009563838",9,13,9,,,,1989,,,4100,"0,202",8500,"0,21",3750,"0,25",7700,"0,21",3900,"0,26",9300,"0,21",1989,"46,4"
satisfactory,2,O-26 Desantnoe,Т-2,TRDN-25000/110 79 U1,110,1,1,1989,62,,"0,012",, ,138,,"0,00009",,0,0,"0,11167","0,005118202","8,75","12,75",9,,,,1989,,,900,"0,45",22000,"0,21",1600,"0,64",20000,"0,23",1600,"0,55",20000,"0,22",1989,65
satisfactory,1,Belaia Romashka,Т-1,TRDN-25000/110,110,1,1,1989,"69,3",,"0,0057","0,34","0,21",137,"0,00011","0,00002","0,00413","0,00001",,"0,17575","0,01452",8,8,"12,5","10,2",11,15,1989,24,20,2800,"0,2",2050,"0,3",4000,"0,26",1800,"0,2",4000,"0,28",1600,"0,2",1989,68
satisfactory,2,Lesnaia,Т-1,TRDTN-25000/110,110,1,1,1972,"66,3",,"0,023","1,6",,140,"0,00016","0,00013","0,00464","0,00012","0,0016","0,16013","0,02276",,,,26,48,"27,5",1972,,20,,,3600,"0,16",,,5100,"0,2",,,5150,"0,21",1972,"56,3"
satisfactory,3,Karachaevsk,Т-2,TRDTCN 63000,110,1,1,1981,48,,"0,023","0,79",,145,0,"0,0003","0,0047","0,0001","0,00023","0,113","0,024",34,34,43,33,34,46,1981,,,1000,"0,3",700,"0,3",1000,"0,48",1000,"0,596",2000,"0,46",700,"0,452",1981,
satisfactory,4,Nalchik,Т-3,TRDN-25000/110-79-U1,110,1,1,1986,"73,2",,"0,0085",,,141,,,,,,,,10,16,10,,,,1986,15,,3800,"0,31",,,4000,"0,3",,,4000,"0,31",,,1986,
satisfactory,5,TMKH-1,Т-1,TRDN-25000/110,110,1,1,1974,56,,"0,011",,,140,,,,,,,,26,35,26,,,,1974,12,,8000,"0,38",,,8000,"0,37",,,8000,"0,36",,,1974,
satisfactory,6,TMKH-1,Т-2,TRDN-40000/110,110,1,1,1988,"72,4",,"0,009",,,139,,,,,,,,"12,5","17,5","12,5",,,,1988,30,,1200,"0,23",,,1600,"0,24",,,1500,"0,24",,,1988,
satisfactory,7,Vostochnaia,Т-1,TRDN-25000/110/10/10,110,1,1,1988,,,,,,,,,,,,,,,,,,,,1988,,,,,,,,,,,,,,,1988,56
satisfactory,8,Vostochnaia,Т-2,TRDN-25000/110/10/10,110,1,1,1989,,,,,,,,,,,,,,,,,,,,1989,,,,,,,,,,,,,,,1989,49
satisfactory,9,Gazokompressornaia,Т-1,TRDN-40000/110/10/10,110,1,1,1982,,,,,,,,,,,,,,,,,,,,1982,,,,,,,,,,,,,,,1982,45
satisfactory,10,Gazokompressornaia,Т-2,TRDN-40000/110/10/10,110,1,1,1982,,,,,,,,,,,,,,,,,,,,1982,,,,,,,,,,,,,,,1982,46
satisfactory,11,Tochnaia mehanika,Т-1,TRDA-25000/110/6/6,110,1,1,1988,,,,,,,"0,00527",0,0,"0,00005","0,00005","0,09058","0,05344",,,,,,,1988,,,,,,,,,,,,,,,1988,45
satisfactory,12,Ochistnye sooruzheniia,Т-2,TRDN-25000/110/6/6,110,1,1,1986,,,,,,,"0,00319",0,"0,00033","0,00001","0,00001","0,08079","0,04969",,,,,,,1986,,,,,,,,,,,,,,,1986,51