Equipment state (expert assessment),Oil year,"Breakdown voltage, kV","Moisture content, g/t","Acid number, mgKOH/g","Oil tangent at 90С, %","Concentration of  ionol additive, %","Flash point in closed cup, С","Н2, % vol.","СН4, % vol.","С2Н4, % vol.","С2Н6, % vol.","С2Н2, % vol.","СО2, % vol.","СО, % vol.","No-load losses, measured during commissioning tests with a short-circuited phase 'a', W","No-load losses, measured during commissioning tests with a short-circuited phase 'b', W","No-load losses, measured during commissioning tests with a short-circuited phase 'c', W","No-load losses, measured during last operaational tests with a short-circuited phase 'a', W","No-load losses, measured during last operaational tests with a short-circuited phase 'b', W","No-load losses, measured during last operaational tests with a short-circuited phase 'c', W",Winding year,"Winding temperature during commissioning tests, C","Winding temperature during  last tests, C","R60 insulation resistance of HV winding, measured during commissioning tests, Mohm","Tangent of HV winding insulation, measured during commissioning tests, %","R60 insulation resistance of HV winding, measured during last tests, MOhm","Tangent of HV winding insulation, measured during last tests, %","R60 insulation resistance of MV (LV1) winding, measured during commissioning tests, MOhm","Tangent of MV (LV1) winding insulation, measured during commissioning tests, %","R60 insulation resistance of MV (LV1) winding, measured during last tests, MOhm","Tangent of MV (LV1) winding insulation, measured during last tests, %","R60 insulation resistance of LV (LV2) winding, measured during commissioning tests, MOhm","Tangent of MV (LV2) winding insulation, measured during commissioning tests, %","R60 insulation resistance of LV (LV2) winding, measured during last tests, MOhm","Tangent of MV (LV2) winding insulation, measured during last tests, %",On-load tap-changer year,"Breakdown voltage of oil from the tank, kV"
satisfactory,1968.00,73.60,18.00,1.61,0.02,,151.00,0.00,0.00,0.00,0.00,0.00,0.20,0.15,,,,,,,1968.00,,25.00,,,1200.00,0.35,,,1000.00,0.21,,,1000.00,0.27,1968.00,64.40
satisfactory,1958.00,64.80,19.80,0.63,0.03,,147.00,0.00,0.00,0.00,0.00,0.00,0.52,0.04,,,,,,,1958.00,,18.00,,,800.00,0.61,,,500.00,1.00,,,500.00,1.00,1958.00,71.20
satisfactory,1983.00,72.00,23.00,0.04,0.01,,151.00,0.00,0.00,0.00,0.00,0.00,0.09,0.01,,,,,,,1983.00,,8.00,,,2500.00,0.35,,,2000.00,0.50,,,2000.00,0.60,1983.00,50.00
good,1973.00,41.20,,,0.02,,143.00,,0.00,0.00,0.00,,0.16,0.02,,,,,,,1973.00,,,,,1400.00,0.30,,,900.00,0.30,,,900.00,0.30,1973.00,40.80
satisfactory,1957.00,46.00,,,0.03,,139.00,0.00,0.00,0.00,0.00,,0.46,0.03,,,,,,,1957.00,,,,,4500.00,0.70,,,4000.00,0.80,,,4500.00,0.80,1957.00,50.80
good,1973.00,53.70,,,0.01,,148.00,,0.00,0.00,,0.00,0.10,0.01,,,,,,,1973.00,,,,,2500.00,0.15,,,2500.00,0.17,,,2000.00,0.17,1973.00,56.00
good,1974.00,56.60,,,0.02,,139.00,,0.00,0.00,0.00,0.00,0.17,0.02,,,,,,,1974.00,,,,,3000.00,,,,3000.00,,,,3000.00,,1974.00,60.00
good,1979.00,60.00,21.00,01.04,0.02,,139.00,0.00,0.00,0.01,0.00,0.00,0.23,0.03,21.80,34.30,21.00,22.00,34.50,21.00,1979.00,20.00,19.00,3000.00,0.20,3000.00,0.20,2500.00,0.20,2000.00,0.20,2600.00,0.10,2000.00,0.20,1979.00,59.20
satisfactory,1954.00,60.00,10.00,0.45,0.05,,145.00,0.00,0.00,0.00,0.00,0.00,0.61,0.03,240.00,351.00,254.00,255.90,382.50,266.10,1954.00,10.00,22.00,4500.00,0.70,5000.00,0.55,2500.00,0.40,3000.00,0.82,2600.00,0.40,1500.00,0.79,1954.00,60.00
good,1957.00,60.00,17.00,0.25,0.02,,145.00,0.00,0.00,0.00,0.00,0.00,0.12,0.01,8.60,12.60,9.00,8.80,12.80,9.10,1957.00,16.00,21.00,3000.00,0.20,3000.00,0.20,5000.00,0.20,2500.00,0.30,5000.00,0.20,2500.00,0.30,1957.00,60.00
satisfactory,1980.00,41.30,,2.21,0.01,,152.00,0.00,0.00,0.00,0.00,0.00,0.07,0.00,,,,,,,1980.00,,30.00,,,3700.00,0.31,,,3358.00,0.39,,,2610.00,0.38,1980.00,43.10
satisfactory,1991.00,73.80,,01.03,0.01,,141.00,0.00,0.00,0.00,0.00,0.00,0.04,0.01,,,,,,,1991.00,,32.00,,,1500.00,0.23,,,1700.00,0.21,,,1300.00,0.26,1991.00,74.00
satisfactory,1965.00,68.80,,1.12,0.04,,146.00,0.00,0.00,0.00,0.00,0.00,0.12,0.00,,,,,,,1965.00,,20.00,,,1500.00,0.81,,,1500.00,0.51,,,1000.00,0.44,1965.00,62.50
satisfactory,1977.00,70.60,,1.30,0.01,,147.00,0.00,0.00,0.00,0.00,0.00,0.10,0.00,,,,,,,1977.00,,25.00,,,900.00,0.41,,,2660.00,0.39,,,3100.00,0.46,1977.00,44.60
satisfactory,1976.00,69.80,,4.13,0.04,,144.00,0.00,0.00,0.00,0.00,0.00,0.13,0.01,,,,,,,1976.00,,8.00,,,670.00,0.39,,,620.00,0.49,,,550.00,0.47,1976.00,73.10
satisfactory,1978.00,55.00,16.90,0.40,0.01,,140.00,,0.00,0.00,0.00,,0.08,0.01,,,,18.90,24.50,18.60,1978.00,,22.00,,,1720.00,0.30,,,1640.00,0.30,,,1920.00,0.43,1978.00,42.00
satisfactory,1973.00,50.00,8.10,0.30,0.06,,144.00,0.01,0.00,0.00,0.00,,0.14,0.01,,,,21.00,29.00,21.00,1973.00,,38.00,,,17250.00,0.30,,,3160.00,0.30,,,3440.00,0.30,1973.00,45.00
good,2003.00,71.00,3.70,0.10,0.01,,144.00,0.00,0.00,0.00,0.00,,0.18,0.01,,,,40.00,50.00,41.50,2003.00,,30.00,,,2840.00,0.20,,,1840.00,0.20,,,2010.00,0.20,2003.00,70.00
satisfactory,1968.00,54.00,16.20,0.71,0.05,,150.00,0.00,0.00,0.00,0.00,0.00,0.16,0.02,                                                                                                                                                                                                                                                                                                                                                                                                      ,,,,,,1968.00,29.00,25.00,5000.00,0.10,3000.00,0.30,3000.00,1.50,2000.00,0.28,3000.00,1.50,2000.00,0.32,1968.00,0.00
satisfactory,1981.00,50.00,14.60,1.12,0.03,,148.00,0.00,0.00,0.00,0.00,0.00,0.09,0.01,15300.00,15300.00,15300.00,15300.00,15300.00,15300.00,1981.00,,,,,,,,,,,1200.00,,6800.00,0.28,1981.00,0.00
good,2004.00,59.00,,,0.01,,144.00,0.00,0.00,0.00,0.00,0.00,0.16,0.01,11100.00,11100.00,11100.00,11100.00,11100.00,11100.00,2004.00,12.00,20.00,10000.00,0.30,10000.00,0.40,10000.00,0.30,10000.00,0.50,10000.00,0.40,10000.00,0.53,2004.00,0.00
satisfactory,1984.00,67.40,9.40,,0.01,,150.00,0.00,0.00,0.00,0.00,0.00,0.11,0.01,3.55,5.40,3.65,4.00,5.00,4.00,1984.00,20.00,20.00,5000.00,0.60,6079.00,0.26,4000.00,0.60,5978.00,0.30,5000.00,0.60,4630.00,0.26,1984.00,
satisfactory,1989.00,61.40,1.65,,0.01,,145.00,0.00,0.00,0.00,0.00,0.00,0.12,0.01,8.25,12.00,8.25,8.50,11.50,8.50,1989.00,20.00,40.00,1200.00,0.39,12000.00,0.21,1000.00,0.38,2100.00,0.22,1000.00,0.39,2100.00,0.23,1989.00,
satisfactory,1979.00,63.80,1.66,,0.07,,158.00,0.00,0.00,0.00,0.00,0.00,0.19,0.02,12.00,17.00,12.00,14.00,21.00,15.00,1979.00,20.00,10.00,3000.00,0.10,1100.00,0.29,3000.00,0.10,1100.00,0.24,3000.00,0.13,1250.00,0.46,1979.00,
satisfactory,1980.00,62.70,4.00,,0.03,,148.00,0.00,0.00,0.00,0.00,0.00,0.10,0.01,6.00,8.00,6.00,6.00,8.00,6.50,1980.00,2.00,25.00,150.00,0.90,454.00,0.44,300.00,0.50,532.50,0.54,600.00,0.60,698.10,0.45,1980.00,
satisfactory,1976.00,60.80,6.51,,0.01,,149.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,8.00,11.00,8.00,1976.00,,30.00,,,5370.00,0.24,,,5527.00,0.24,,,4762.00,0.25,1976.00,
satisfactory,1968.00,69.00,19.40,0.78,0.07,,143.00,,,,,,,,,,,,,,1968.00,40.00,31.00,1000.00,0.40,1900.00,1.15,750.00,0.60,3200.00,1.14,850.00,0.50,2900.00,1.15,1968.00,72.80
satisfactory,1965.00,76.30,19.20,0.14,0.01,,141.00,,,,,,,,,,,,,,1965.00,20.00,30.00,600.00,0.20,600.00,0.99,430.00,0.20,2500.00,0.91,450.00,0.20,2300.00,0.95,1965.00,84.00
satisfactory,1992.00,70.80,14.30,0.50,0.006,,142.00,0.00,0.00,0.00,0.00,0.00,0.12,0.01,11.70,17.60,12.30,14.00,20.00,14.00,1992.00,15.00,20.00,1600.00,0.22,1500.00,0.24,700.00,0.23,600.00,0.41,900.00,0.30,1500.00,0.33,1992.00,35.30
satisfactory,1984.00,84.70,8.90,1.65,0.01,,143.00,0.00,0.00,0.01,0.00,0.00,0.18,0.02,17.00,23.00,16.00,15.00,21.00,15.00,1984.00,20.00,12.00,1300.00,0.20,1500.00,0.34,1200.00,0.20,1000.00,0.36,1400.00,0.30,1500.00,0.34,1984.00,80.60
satisfactory,1983.00,53.80,,0.32,0.05,,141.00,0.00,0.00,0.00,0.00,,0.26,0.02,9.00,13.00,9.00,10.00,13.50,10.00,1983.00,7.00,40.00,7500.00,0.20,2400.00,0.20,7500.00,0.20,2300.00,0.25,7000.00,0.30,2700.00,0.23,1983.00,0.00
satisfactory,1980.00,72.50,,0.26,0.01,,153.00,0.00,0.00,0.00,0.00,,0.17,0.02,15.00,23.00,15.00,15.20,23.50,15.60,1980.00,27.00,25.00,1180.00,0.20,1700.00,0.17,1700.00,0.20,1450.00,0.15,1750.00,0.30,1600.00,0.14,1980.00,0.00
good,1991.00,72.00,27.10,0.52,0.02,0.16,142.00,0.00,0.00,0.00,0.00,0.00,0.37,0.02,,,,43.50,57.00,44.00,1991.00,22.00,46.00,1500.00,0.20,9500.00,0.40,1250.00,0.20,7000.00,0.30,1400.00,0.30,6000.00,0.40,1991.00,
good,1994.00,78.00,7.00,0.48,0.02,0.22,145.00,0.00,0.00,0.00,0.00,0.00,0.10,0.00,,,,,,,1994.00,17.00,48.00,1800.00,0.20,50000.00,0.35,1200.00,0.25,18750.00,0.45,1000.00,0.44,11250.00,0.55,1994.00,
satisfactory,1976.00,70.00,27.00,1.20,0.03,0.18,142.00,0.00,0.00,0.03,0.00,0.00,0.14,0.01,,,,,,,1976.00,18.00,40.00,755.00,0.40,800.00,0.37,755.00,0.30,6700.00,0.30,755.00,0.60,8200.00,0.30,1976.00,
satisfactory,1976.00,,22.00,0.74,0.02,,149.00,,0.00,0.00,,0.00,,,,,,,,,1976.00,,23.00,,,1000.00,,,,1600.00,,,,1600.00,,1976.00,0.00
satisfactory,,56.80,9.50,0.45,0.01,,145.00,,0.00,0.00,,0.00,,,,,,,,,,,20.00,,,1700.00,,,,1600.00,,,,1100.00,,,0.00
satisfactory,,51.00,25.00,2.97,0.06,,152.00,,,0.01,,,,,,,,,,,,,25.00,,,710.00,,,,550.00,,,,350.00,,,0.00
satisfactory,1968.00,62.00,15.00,0.13,0.00,,149.00,,0.00,0.00,,,,,,,,,,,1968.00,,30.00,,,400.00,,,,450.00,,,,400.00,,1968.00,0.00
satisfactory,,70.00,12.00,1.80,0.02,,146.00,,,0.00,,,,,,,,,,,,,28.00,,,1200.00,,,,900.00,,,,700.00,,,0.00
satisfactory,1994.00,57.30,12.00,0.70,0.02,0.18,145.00,,0.00,0.00,,,0.13,0.01,0.00,29.70,29.73,0.00,29.70,29.73,1994.00,,,2500.00,0.54,2900.00,0.72,2500.00,0.54,2900.00,0.72,2500.00,0.54,2900.00,0.50,1994.00,
satisfactory,1983.00,66.80,16.00,0.30,0.01,0.10,145.00,,0.00,0.00,0.00,0.00,0.14,0.01,0.00,29.70,29.73,0.00,29.70,29.73,1983.00,,,2500.00,0.54,2900.00,0.72,2500.00,0.54,2900.00,0.72,2500.00,0.54,2900.00,0.6,1983.00,
satisfactory,1983.00,62.00,14.30,0.40,0.01,0.10,140.00,0.00,0.00,0.00,0.00,,0.16,0.01,0.00,29.70,29.73,0.00,29.70,29.73,1983.00,,,2500.00,0.54,2900.00,0.72,2500.00,0.54,2900.00,0.72,2500.00,0.54,2900.00,0.70,1983.00,
satisfactory,1994.00,61.80,9.00,0.41,0.01,,146.00,0.00,0.00,0.00,0.00,0.00,0.27,0.03,31.00,42.00,31.00,31.10,43.00,31.00,1994.00,20.00,10.00,10000.00,0.20,10000.00,0.21,10000.00,0.20,10000.00,0.28,10000.00,0.25,10000.00,0.31,1994.00,
satisfactory,1996.00,63.80,9.50,0.65,0.01,,143.00,0.00,0.00,0.00,0.00,0.00,0.27,0.02,48.30,69.80,48.30,48.70,69.50,48.90,1996.00,40.00,23.00,1300.00,0.30,10000.00,0.52,1100.00,0.50,10000.00,0.59,1200.00,0.50,8000.00,0.58,1996.00,
satisfactory,1968.00,64.50,12.00,0.69,0.05,,143.00,0.00,0.00,0.00,0.00,0.00,0.23,0.01,135.00,129.00,129.00,136.00,128.00,137.00,1968.00,13.00,20.00,2600.00,0.24,1000.00,0.46,2000.00,0.27,950.00,0.51,1950.00,0.27,750.00,0.32,1968.00,
satisfactory,1966.00,62.20,6.70,0.14,0.01,,144.00,0.00,0.00,0.00,0.00,0.00,0.21,0.01,126.00,128.00,180.00,128.00,128.00,129.00,1966.00,65.00,38.00,800.00,0.30,1800.00,0.42,650.00,0.36,2500.00,0.40,350.00,0.36,2500.00,0.43,1966.00,
satisfactory,1964.00,63.50,5.00,0.71,0.02,,143.00,0.00,0.00,0.00,0.00,0.00,0.23,0.01,330.00,460.00,310.00,335.00,461.00,310.00,1964.00,50.00,25.00,340.00,0.54,1800.00,0.40,1700.00,0.54,2800.00,0.50,1600.00,0.54,2200.00,0.48,1964.00,
satisfactory,1983.00,78.40,,01.01,0.01,,141.00,0.00,0.00,0.00,0.00,0.00,0.09,0.01,5.40,3.50,4.00,5.00,3.50,3.50,1983.00,,,2200.00,0.23,10000.00,0.18,2000.00,0.29,10000.00,0.22,1800.00,0.33,10000.00,0.23,1983.00,
satisfactory,1971.00,74.00,,1.14,0.03,,141.00,0.00,0.00,0.00,0.00,0.00,0.13,0.02,14.00,9.80,9.80,11.50,8.00,8.00,1971.00,,,1400.00,0.30,5000.00,0.14,1270.00,0.40,3750.00,0.26,1750.00,0.40,4750.00,0.19,1971.00,
satisfactory,1979.00,49.00,,4.00,0.04,,143.00,0.00,0.00,0.00,0.00,0.00,0.17,0.03,14.20,9.60,9.60,16.00,11.00,10.80,1979.00,,,630.00,0.18,275.00,0.40,650.00,0.33,275.00,0.38,800.00,0.33,275.00,0.29,1979.00,
satisfactory,1978.00,59.60,,9.65,0.05,,141.00,0.00,0.00,0.00,0.00,0.00,0.09,0.02,11.80,9.30,9.20,15.50,11.00,11.00,1978.00,,,850.00,0.40,1300.00,0.68,850.00,0.40,1450.00,0.42,1000.00,0.50,1300.00,0.53,1978.00,
satisfactory,1966.00,79.00,,7.50,0.03,,139.00,,,,,,,,5.00,3.80,3.80,4.00,3.00,3.00,1966.00,,,1200.00,0.30,1200.00,0.53,1600.00,0.30,1600.00,0.48,1900.00,0.30,1900.00,0.41,1966.00,
satisfactory,1968.00,68.00,12.00,2.60,0.02,,135.00,0.00081,0.000029,0.00003,0.000029,0.000021,0.12,0.02,,,,,,,1968.00,23.00,29.00,3000.00,0.50,2800.00,0.59,2600.00,0.58,2300.00,0.74,1700.00,0.70,1450.00,0.86,1968.00,
satisfactory,1965.00,70.00,9.20,2.10,0.02,,138.00,0.00075,0.000016,0.00002,0.000027,0.000002,0.18,0.01,,,,,,,1965.00,25.00,30.00,3500.00,0.60,3000.00,0.79,2800.00,0.60,2500.00,0.80,2000.00,0.70,1850.00,0.90,1965.00,
satisfactory,1963.00,66.00,11.00,2.20,0.03,,140.00,0.00,0.00,0.00,0.00,0.00,0.13,0.02,,,,,,,1963.00,30.00,40.00,1450.00,0.50,1350.00,0.54,1500.00,0.30,1460.00,0.42,1500.00,0.30,1460.00,0.42,1963.00,
satisfactory,1977.00,70.00,9.60,2.30,0.02,,139.00,0.00,0.00,0.00,0.00,0.00,0.18,0.01,,,,,,,1977.00,28.00,34.00,3500.00,0.30,3350.00,0.46,4200.00,0.30,4050.00,0.42,3500.00,0.30,3300.00,0.44,1977.00,
satisfactory,1975.00,67.00,10.00,2.20,0.02,,140.00,0.000013,0.000027,0.000032,0.000045,0.000003,0.13,0.01,,,,,,,1975.00,26.00,38.00,1550.00,0.50,1430.00,0.56,1650.00,0.30,1490.00,0.46,1700.00,0.30,1580.00,0.38,1975.00,
satisfactory,1986.00,70.00,9.00,2.60,0.02,,139.00,0.00,0.00,0.00,0.00,0.00,0.13,0.01,,,,,,,1986.00,24.00,27.00,8000.00,0.20,7550.00,0.21,8000.00,0.20,7500.00,0.22,5500.00,0.20,5125.00,0.23,1986.00,
satisfactory,1974.00,61.00,12.00,0.04,0.00,,142.00,0.00,0.00,0.00,0.00,0.00,0.21,0.03,,,,15.90,16.90,23.30,1974.00,,38.00,,,200.00,0.68,,,175.00,0.80,,,287.50,0.70,1974.00,
satisfactory,1979.00,61.60,13.00,,0.02,,147.00,0.00,0.00,0.00,0.00,0.00,0.16,0.03,,,,13.00,13.00,17.50,1979.00,,48.00,,,4000.00,0.20,,,2000.00,0.22,,,2125.00,0.29,1979.00,
satisfactory,1984.00,67.60,11.00,,0.02,,143.00,0.00,0.00,0.01,0.00,0.00,0.13,0.01,,,,4.30,4.20,7.10,1984.00,,40.00,,,487.50,0.30,,,300.00,0.40,,,600.00,0.40,1984.00,
satisfactory,1975.00,66.40,12.70,0.00,0.02,,144.00,0.00,0.00,0.00,0.00,0.00,0.28,0.06,,,,49.80,47.80,66.40,1975.00,,27.40,,,1000.00,0.33,,,700.00,0.35,,,950.00,0.34,1975.00,
satisfactory,1992.00,67.20,11.00,0.01,0.02,,142.00,0.00,0.00,0.00,0.00,0.00,0.10,0.01,,,,6.50,7.00,9.40,1992.00,,20.00,,,6000.00,0.22,,,4250.00,0.24,,,5000.00,0.26,1992.00,
good,1991.00,64.00,,0.75,0.00,,143.00,0.00,0.00,0.00,0.00,0.00,0.16,0.02,,,,10.00,10.00,15.00,1991.00,,50.00,,,500.00,0.81,,,2000.00,0.51,,,1800.00,0.57,1991.00,64.70
good,1982.00,64.80,,0.24,0.06,,140.00,0.00,0.00,0.00,0.00,0.00,0.19,0.02,,,,9.80,9.80,16.30,1982.00,,40.00,,,2700.00,0.20,,,2000.00,0.23,,,3000.00,0.30,1982.00,32.80
good,1982.00,68.70,,0.53,0.00,,141.00,0.00,0.00,0.00,0.00,0.00,0.10,0.01,,,,3.72,3.72,6.40,1982.00,,30.00,,,7500.00,0.20,,,10000.00,0.20,,,10000.00,0.20,1982.00,69.70
good,1979.00,54.30,,0.77,0.01,,145.00,0.00,0.00,0.00,0.00,0.00,0.08,0.01,,,,28.00,28.00,34.50,1979.00,,39.00,,,3800.00,0.19,,,3200.00,0.18,,,3300.00,0.23,1979.00,50.00
good,1979.00,68.80,,1.10,0.07,,145.00,0.00,0.00,0.00,0.00,0.00,0.18,0.03,,,,11.00,11.00,16.00,1979.00,,35.00,,,300.00,0.51,,,2200.00,0.49,,,300.00,0.54,1979.00,52.60
good,1985.00,56.80,,01.07,0.02,,147.00,0.00,0.00,0.00,0.00,0.00,0.12,0.02,,,,12.00,12.00,16.00,1985.00,,49.00,,,800.00,0.24,,,500.00,0.27,,,600.00,0.29,1985.00,50.00
satisfactory,1977.00,59.00,,1.90,0.02,,141.00,0.00,0.00,0.00,0.00,0.00,0.12,0.00,,,,5.80,8.35,5.90,1977.00,20.00,25.00,3000.00,0.80,3000.00,0.20,3000.00,0.30,3000.00,0.20,3000.00,0.40,3000.00,0.20,1977.00,49.00
satisfactory,1982.00,58.60,,2.10,0.02,,141.00,0.00,0.00,0.00,0.00,0.00,0.09,0.00,,,,5.40,7.60,5.20,1982.00,30.00,26.00,1500.00,0.26,10000.00,0.26,1600.00,0.26,10000.00,0.30,1700.00,0.36,10000.00,0.27,1982.00,61.00
unsatisfactory,,72.00,24.00,0.56,0.00,,,0.00,0.00,0.00,0.00,0.00,0.14,0.01,6.00,8.25,5.75,8.90,11.60,8.70,,28.00,20.00,800.00,0.23,20000.00,0.19,1200.00,0.24,14000.00,0.23,1500.00,0.34,11000.00,0.26,,62.00
unsatisfactory,,70.00,27.00,0.72,0.02,,,0.00,0.00,0.00,0.00,0.00,0.20,0.01,7.00,9.00,7.00,8.00,11.00,8.50,,19.00,20.00,1000.00,0.20,2500.00,0.25,1000.00,0.20,2000.00,0.32,1500.00,0.20,2200.00,0.37,,58.00
good,,71.00,21.00,0.23,0.02,,,0.00,0.00,0.00,0.00,0.00,0.05,0.01,6.20,8.50,6.00,5.60,7.60,5.60,,16.00,20.00,3000.00,0.10,6100.00,0.09,2600.00,0.15,5900.00,0.11,2600.00,0.17,5800.00,0.11,,46.70
satisfactory,,54.50,23.00,0.59,0.01,,,0.00,0.00,0.00,0.00,0.00,0.05,0.01,5.70,8.40,5.90,5.40,8.00,5.30,,28.00,13.00,700.00,0.09,3600.00,0.35,800.00,0.10,4000.00,0.35,780.00,0.11,4200.00,0.21,,44.50
unsatisfactory,,71.20,22.00,5.36,0.04,,,0.00,0.00,0.00,0.00,0.00,0.23,0.01,34.20,51.60,34.80,30.00,45.00,30.00,,20.00,20.00,2900.00,0.20,1023.00,0.18,3000.00,0.20,1136.00,0.22,3000.00,0.25,1136.00,0.19,,44.00
unsatisfactory,,54.00,26.00,7.70,0.06,,,0.00,0.00,0.00,0.00,0.00,0.22,0.01,22.00,33.80,22.50,18.20,27.00,18.10,,14.00,15.00,4000.00,0.29,780.00,0.29,2500.00,0.31,710.00,0.34,2200.00,0.30,750.00,0.26,,54.00
satisfactory,,78.00,19.00,1.31,0.04,,,0.00,0.00,0.00,0.00,0.00,0.11,0.01,8.00,11.60,8.00,8.50,12.40,8.50,,24.00,20.00,1700.00,0.37,8000.00,0.29,1400.00,0.37,5000.00,0.37,1000.00,0.36,5000.00,0.39,,54.00
satisfactory,,78.00,25.00,0.26,0.04,,,0.00,0.00,0.00,0.00,0.00,0.16,0.01,8.00,12.00,8.00,8.80,12.40,8.80,,23.00,14.00,1770.00,0.40,8200.00,0.20,2100.00,0.40,8800.00,0.20,2500.00,0.40,12000.00,0.20,,63.00
unsatisfactory,,73.00,27.00,2.54,0.05,,,0.00,0.00,0.00,0.00,0.00,0.17,0.02,10.00,14.00,10.00,16.00,24.00,16.00,,30.00,29.00,1200.00,0.20,800.00,0.26,1300.00,0.20,500.00,0.30,1400.00,0.20,500.00,0.36,,44.00
unsatisfactory,,67.80,24.00,0.57,0.01,,,0.00,0.00,0.00,0.00,0.00,0.08,0.01,10.00,15.00,10.00,12.80,19.00,12.80,,26.00,14.00,1900.00,0.14,26000.00,0.26,1800.00,0.20,17000.00,0.30,1800.00,0.23,16000.00,0.31,,46.00
unsatisfactory,,76.00,15.00,0.23,0.03,,,0.00,0.00,0.00,0.00,0.00,0.15,0.01,18.20,25.40,18.20,6.80,9.50,6.80,,15.00,20.00,2000.00,0.10,7800.00,0.18,1600.00,0.10,5600.00,0.32,1900.00,0.10,9200.00,0.27,,64.20
good,,64.00,15.00,0.16,0.00,,,0.00,0.00,0.00,0.00,0.00,0.08,0.01,19.70,27.20,19.70,8.00,12.00,8.30,,20.00,17.00,1600.00,0.20,24800.00,0.19,1600.00,0.20,21900.00,0.19,1800.00,0.28,22000.00,0.17,,59.50
satisfactory,,71.00,18.00,1.28,0.06,,,0.00,0.00,0.00,0.00,0.00,0.23,0.01,11.00,16.00,11.00,12.00,18.00,12.80,,14.00,30.00,2500.00,0.30,3500.00,0.37,1600.00,0.30,2200.00,0.47,1900.00,0.40,2200.00,0.39,,46.00
satisfactory,,54.00,16.00,0.23,0.01,,,0.00,0.00,0.00,0.00,0.00,0.13,0.00,10.00,15.00,10.00,9.50,13.00,9.00,,14.00,12.00,1600.00,0.15,35500.00,0.18,1600.00,0.40,50300.00,0.21,1800.00,0.26,23700.00,0.24,,81.60
good,,79.00,12.60,2.60,0.03,,,0.00,0.00,0.01,0.00,0.00,0.24,0.02,,,,54.00,74.00,54.00,,,,,,533.00,,,,2887.00,0.00,,,4441.00,,,62.00
good,,72.00,18.00,0.19,0.05,,,0.00,0.00,0.00,0.00,0.00,0.11,0.01,,,,1.66,2.60,1.66,,,,,,8000.00,1.57,,,3000.00,1.41,,,3000.00,4.30,,49.00
satisfactory,,74.00,15.00,1.16,0.02,,,0.00,0.00,0.00,0.00,0.00,0.17,0.01,,,,28.00,41.00,28.00,,,,,,437.00,1.27,,,513.00,1.87,,,544.00,1.90,,53.00
satisfactory,,64.00,21.10,0.33,0.02,,,0.00,0.00,0.00,0.00,0.00,0.33,0.03,,,,41.00,54.00,41.00,,,,,,6973.00,0.38,,,4441.00,0.20,,,4811.00,0.51,,61.00
satisfactory,,61.60,30.00,0.65,0.03,,,0.00,0.00,0.00,0.00,0.00,0.17,0.01,,,,,,,,,,,,,,,,,,,,,,,49.00
satisfactory,,65.20,23.00,1.89,0.06,,,0.00,0.00,0.01,0.00,0.00,0.21,0.03,,,,7.00,11.00,7.00,,,,,,1350.00,0.49,,,1170.00,0.53,,,1280.00,0.38,,46.00
satisfactory,,72.40,9.40,0.40,0.01,,,0.00,0.00,0.00,0.00,0.00,0.20,0.01,,,,1.80,2.40,1.80,,,,,,1500.00,,,,,,,,2200.00,,,53.00
good,,75.60,14.10,0.74,0.03,,,0.00,0.00,0.00,0.00,0.00,0.11,0.01,,,,,,,,,,,,2700.00,0.35,,,3000.00,0.41,,,2000.00,0.34,,57.00
satisfactory,,48.00,26.00,2.96,0.07,,,0.00,0.00,0.00,0.00,0.00,0.13,0.01,,,,,,,,,,,,459.00,,,,429.00,,,,527.00,,,49.00
satisfactory,,76.00,27.00,0.21,0.00,,,0.00,0.00,0.00,0.00,0.00,0.13,0.01,,,,25.00,47.00,25.00,,,,,,1466.00,,,,1591.00,,,,1258.00,,,51.00
good,,70.60,18.00,0.50,0.03,,,0.00,0.00,0.00,0.00,0.00,0.14,0.02,,,,,,,,,,,,725.00,,,,1258.00,,,,1369.00,,,50.00
satisfactory,,76.00,13.00,3.00,0.02,,,0.00,0.00,0.00,0.00,0.00,0.23,0.01,,,,,,,,,,,,1355.00,,,,1150.00,,,,2000.00,,,42.00
unsatisfactory,,74.00,11.00,1.20,0.01,,,0.00,0.00,0.00,0.00,0.00,0.14,0.00,24.50,30.00,24.00,31.00,37.50,32.00,,15.00,40.00,1000.00,0.20,1300.00,0.25,1000.00,0.20,1300.00,0.22,1000.00,0.20,1300.00,0.22,,0.00
good,,72.00,16.00,1.70,0.02,,,0.00,0.00,0.00,0.00,0.00,0.15,0.02,17.00,24.20,17.30,19.50,26.00,19.50,,16.00,45.00,1500.00,0.20,1000.00,0.10,1500.00,0.19,1800.00,0.10,1500.00,0.19,1500.00,0.10,,0.00
unsatisfactory,,78.00,8.00,3.30,0.01,,,0.00,0.00,0.00,0.00,0.00,0.14,0.00,10.20,15.20,10.60,16.00,20.00,14.00,,0.00,45.00,800.00,0.40,1500.00,0.25,1000.00,0.40,1500.00,0.25,1500.00,0.25,1500.00,0.20,,0.00
unsatisfactory,,71.00,10.00,2.90,0.02,,,0.00,0.00,0.00,0.00,0.00,0.25,0.02,14.20,20.00,14.40,30.00,39.00,30.00,,0.00,30.00,3000.00,,900.00,0.20,3000.00,,900.00,0.20,3000.00,,900.00,0.30,,0.00
unsatisfactory,,40.00,12.00,1.60,0.02,,,0.00,0.00,0.00,0.00,0.00,0.17,0.00,,,,22.00,26.50,22.50,,29.00,20.00,1400.00,0.34,1000.00,0.18,1400.00,0.34,1000.00,0.28,1500.00,0.44,3000.00,0.25,,37.30
unsatisfactory,,62.00,9.00,1.70,0.03,,,0.00,0.00,0.00,0.00,0.00,0.13,0.00,,,,18.00,22.50,16.00,,45.00,20.00,750.00,0.53,750.00,0.20,1000.00,0.53,1000.00,0.52,1000.00,0.52,1000.00,0.30,,29.30
unsatisfactory,,42.00,8.70,2.60,0.03,,,0.00,0.00,0.00,0.00,0.00,0.10,0.03,,,,21.00,28.00,23.00,,29.00,20.00,1400.00,0.30,1000.00,0.18,1400.00,0.34,1000.00,0.21,1500.00,0.43,3000.00,0.20,,44.00
unsatisfactory,,51.00,11.00,3.10,0.02,,,0.00,0.00,0.00,0.00,0.00,0.18,0.00,,,,21.00,28.50,21.50,,45.00,20.00,750.00,0.53,700.00,0.25,1000.00,0.53,1300.00,0.30,1000.00,0.51,1300.00,0.28,,59.00
satisfactory,,51.40,8.20,9.60,0.04,,,0.00,0.00,0.00,0.00,0.00,0.06,0.01,,,,9.00,12.50,10.00,,20.00,25.00,3000.00,0.12,3000.00,0.30,3000.00,0.10,3000.00,0.25,3000.00,0.20,1500.00,0.35,,51.20
unserviceable,,51.40,14.20,10.10,0.08,,,0.00,0.00,0.00,0.00,0.00,0.30,0.00,,,,8.30,13.50,8.10,,40.00,10.00,1000.00,0.52,800.00,0.55,2500.00,0.23,800.00,0.36,3000.00,0.13,800.00,0.30,,51.00
unsatisfactory,,51.00,12.00,12.20,0.04,,,0.00,0.00,0.01,0.00,0.00,0.48,0.05,,,,25.50,36.00,25.50,,20.00,30.00,800.00,0.10,600.00,0.40,1200.00,0.10,600.00,0.60,1200.00,0.10,600.00,1.00,,51.00
unsatisfactory,,51.20,16.00,9.30,0.05,,,0.00,0.00,0.01,0.00,0.00,0.27,0.26,,,,37.50,52.50,33.00,,39.00,20.00,500.00,0.61,1300.00,0.60,900.00,0.54,1300.00,1.80,1000.00,0.50,1300.00,1.00,,51.40
satisfactory,,66.30,1.12,0.60,0.01,0.54,,0.00,0.00,0.00,0.00,0.00,0.06,0.00,5.50,5.50,7.70,7.80,7.80,11.00,,10.00,35.00,4300.00,0.14,27700.00,0.11,3100.00,0.15,13000.00,0.10,3800.00,0.27,13000.00,0.10,,54.00
unserviceable,,70.00,01.07,0.90,0.02,0.23,,0.00,0.00,0.00,0.00,0.00,0.12,0.01,5.50,5.50,7.70,11.80,12.40,15.50,,40.00,29.00,3000.00,0.10,24000.00,0.20,2500.00,0.10,12000.00,0.12,3000.00,0.10,10400.00,0.12,,40.00
unsatisfactory,,68.30,2.65,0.40,0.01,0.27,,0.00,0.00,0.00,0.00,0.00,0.08,0.00,,,,6.60,6.40,8.40,,20.00,20.00,3270.00,0.10,20200.00,0.20,3900.00,0.13,18900.00,0.19,3420.00,0.20,25600.00,0.20,,67.30
unsatisfactory,,66.00,1.76,0.60,0.02,0.20,,0.00,0.00,0.00,0.00,0.00,0.14,0.01,,,,12.00,12.10,15.75,,20.00,20.00,3330.00,0.10,29000.00,0.16,7640.00,0.10,17000.00,0.16,7260.00,0.20,16000.00,0.19,,52.30
satisfactory,,,2.10,0.01,0.01,0.28,,0.00,0.00,0.00,0.00,0.00,0.01,0.00,62.00,43.00,43.00,59.00,40.00,43.00,,60.00,20.00,66.00,0.60,18070.00,0.25,1000.00,0.40,15500.00,0.26,550.00,0.40,12800.00,0.32,,34.30
satisfactory,,,3.30,0.20,0.01,0.23,,0.00,0.00,0.00,0.00,0.00,0.02,0.00,,,,0.25,0.16,0.16,,34.00,24.00,4733.00,0.32,125000.00,0.21,3386.00,0.24,10360.00,0.25,2636.00,0.35,85300.00,0.29,,64.50
satisfactory,,67.20,7.00,0.56,0.02,0.17,,0.00,0.00,0.00,0.00,0.00,0.04,0.01,11.20,10.60,21.00,9.00,8.68,12.80,,42.00,26.00,4500.00,0.10,4000.00,0.17,3000.00,0.10,3000.00,0.18,3500.00,0.13,4000.00,0.18,,62.80
satisfactory,,66.80,6.00,0.92,0.02,0.18,,0.00,0.00,0.00,0.00,0.00,0.00,0.02,6.20,7.00,9.50,6.96,7.50,10.30,,30.00,24.00,4600.00,0.10,13000.00,0.15,5800.00,0.10,12000.00,0.24,5700.00,0.20,12000.00,0.29,,68.00
satisfactory,,53.20,8.00,1.30,0.05,0.03,,0.01,0.00,0.00,0.00,0.00,0.12,0.02,32.00,25.00,39.60,7.20,7.90,10.50,,25.00,36.50,8500.00,0.21,2200.00,0.18,7250.00,0.19,2450.00,0.15,7000.00,0.20,2250.00,0.10,,62.40
satisfactory,,69.20,6.00,1.26,0.02,0.04,,0.00,0.00,0.00,0.00,0.00,0.09,0.02,19.50,20.50,27.50,20.00,21.00,28.00,,2.00,35.00,12000.00,0.20,5500.00,0.10,20000.00,0.22,55000.00,0.12,20000.00,0.20,55000.00,0.10,,51.20
good,,81.60,3.00,1.54,0.02,0.26,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,26.00,25.00,23.50,26.00,30.00,37.00,,10.00,36.50,8000.00,0.18,50000.00,0.10,4000.00,0.15,60000.00,0.11,6500.00,0.28,60000.00,0.19,,81.60
satisfactory,,82.80,12.00,0.20,0.02,0.12,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,6.70,6.50,9.20,6.80,7.50,10.20,,45.00,26.00,2400.00,0.10,18750.00,0.16,2000.00,0.14,18750.00,0.13,8000.00,0.19,25000.00,0.20,,59.60
good,,80.10,,0.50,0.01,,,0.00,0.00,0.00,0.00,0.00,0.19,0.00,41.50,57.80,40.50,38.00,55.00,37.00,,33.00,33.00,4960.00,0.51,10000.00,0.35,5300.00,0.59,10000.00,0.42,5800.00,0.67,10000.00,0.57,,66.60
satisfactory,,62.80,,0.70,0.01,,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,7.25,9.88,7.13,10.00,12.40,9.70,,26.00,30.00,3500.00,0.23,4170.00,0.20,3000.00,0.25,3150.00,0.23,3000.00,0.26,3670.00,0.23,,55.20
good,,62.20,,0.43,0.01,,,0.01,0.00,0.00,0.00,0.00,0.10,0.03,7.00,9.50,7.00,07.03,9.50,7.00,,21.00,14.00,1000.00,0.23,6000.00,0.10,560.00,0.26,6000.00,0.10,560.00,0.36,6000.00,0.15,,60.20
unsatisfactory,,67.00,,1.50,0.18,,,0.00,0.00,0.00,0.00,0.00,0.00,0.01,149.00,190.00,142.50,142.00,190.50,147.50,,36.00,5.00,500.00,0.30,1340.00,0.46,550.00,0.24,1730.00,0.46,590.00,0.20,960.00,0.51,,66.60
good,,71.00,,0.08,0.01,,,,0.00,0.00,,0.00,0.16,0.07,14.50,20.50,14.50,4.50,6.50,4.50,,29.00,22.00,5000.00,0.17,10000.00,0.17,4500.00,0.18,10000.00,0.18,4200.00,0.25,10000.00,0.19,,82.00
satisfactory,,83.00,,0.08,0.01,,,,0.00,0.00,0.00,0.01,0.13,,7.13,9.88,7.13,10.00,12.50,10.00,,33.00,18.00,570.00,0.54,6000.00,0.21,770.00,0.46,5000.00,0.24,800.00,0.62,4500.00,0.32,,73.00
good,,82.00,29.00,0.60,0.01,,,,0.00,0.00,,0.00,0.18,,18.70,26.20,18.70,8.00,11.00,8.00,,21.00,29.00,1000.00,0.20,5500.00,0.30,1100.00,0.20,4000.00,0.20,1000.00,0.30,5000.00,0.20,,79.00
good,,78.00,22.00,0.10,0.00,,,,0.00,0.00,,0.00,0.11,,18.20,27.60,18.20,11.00,16.00,11.00,,26.00,24.00,1010.00,0.28,10000.00,0.30,1500.00,0.31,10000.00,0.20,1350.00,0.41,10000.00,0.20,,71.00
good,,50.00,19.00,0.15,0.01,,,,0.00,0.00,,0.00,0.06,,8.90,11.90,8.90,3.20,5.40,3.10,,24.00,30.00,2700.00,0.26,10000.00,0.23,2400.00,0.30,10000.00,0.25,2100.00,0.30,10000.00,0.24,,50.00
satisfactory,,50.00,21.90,1.00,0.02,,,,0.00,0.00,,,0.11,,11.10,15.60,11.10,5.00,7.00,5.20,,19.00,15.00,1250.00,0.30,4000.00,0.32,1400.00,0.30,3500.00,0.38,1200.00,0.30,2000.00,0.43,,64.00
good,,59.00,23.00,0.94,0.02,,,,0.00,0.00,,,,,,,,,,,,26.00,19.00,2100.00,0.29,8000.00,0.31,2800.00,0.29,4000.00,0.22,1800.00,0.28,2900.00,0.34,,69.00
good,,68.00,20.00,0.51,0.01,,,,0.00,0.00,,,,,,,,,,,,14.00,23.00,3200.00,0.21,10000.00,0.22,3300.00,0.21,4500.00,0.28,2500.00,0.20,2800.00,0.33,,72.00
good,,60.00,0.00,2.30,0.03,,,,,,,,0.06,0.02,14.90,21.60,14.90,15.60,20.50,15.60,,,,700.00,0.40,1000.00,0.40,7000.00,0.40,1000.00,0.40,800.00,0.40,1000.00,0.35,,72.00
no data,,57.00,0.00,0.40,0.06,,,,0.00,,,,0.30,0.01,,,,,,,,,,1500.00,0.30,1000.00,0.70,1500.00,0.30,1000.00,0.80,1000.00,0.30,1000.00,0.80,,57.00
good,,71.00,0.00,0.20,0.03,,,,0.00,0.00,,0.00,0.12,0.01,,,,,,,,,,800.00,0.40,1500.00,0.75,800.00,0.50,1500.00,0.75,600.00,0.50,1000.00,0.80,,52.00
satisfactory,,73.00,19.00,0.50,0.01,,,0.00,0.00,0.00,0.00,0.00,0.14,0.01,,,,,,,,,,1200.00,0.18,1500.00,0.50,800.00,0.20,1500.00,0.60,1000.00,0.23,1500.00,0.70,,43.00
satisfactory,,81.00,13.00,0.53,0.02,,,0.00,0.00,0.00,0.00,0.00,0.13,0.01,,,,,,,,,,1500.00,0.37,1500.00,0.80,1000.00,0.37,1500.00,0.80,1000.00,0.55,1500.00,0.90,,58.00
satisfactory,,40.00,25.00,0.70,0.01,,,0.00,0.00,0.00,0.00,0.00,0.08,0.00,,,,,,,,,,3000.00,0.33,1500.00,0.60,3000.00,0.33,1500.00,0.50,1500.00,0.33,1500.00,0.50,,53.00
satisfactory,,75.00,12.70,0.35,0.03,,,,,0.00,,,0.16,0.01,,,,,,,,5.00,22.00,3536.00,0.10,5800.00,0.12,2516.00,0.13,2900.00,0.17,3224.00,0.17,3600.00,0.17,,80.00
unsatisfactory,,63.00,12.40,1.10,0.04,,,,,0.00,,,0.27,0.01,,,,,,,,26.00,10.00,700.00,0.25,2000.00,0.85,800.00,0.20,1800.00,0.60,900.00,0.20,1800.00,0.80,,71.00
satisfactory,,70.00,10.60,0.59,0.02,,,,,0.00,,,0.10,0.01,,,,,,,,15.00,18.00,1000.00,0.34,6250.00,0.23,800.00,0.29,4250.00,0.29,900.00,0.23,3750.00,0.27,,68.00
satisfactory,,68.00,,1.30,0.04,,,0.00,0.00,0.01,,0.00,0.13,0.01,63.50,92.50,63.50,,,,,44.00,40.00,3000.00,0.52,1500.00,0.65,1000.00,0.76,1000.00,0.71,1500.00,0.43,1000.00,0.75,,50.00
satisfactory,,70.00,,0.80,0.03,,,,0.00,0.00,,0.00,0.15,0.01,45.60,67.40,45.60,,,,,49.00,40.00,1000.00,0.25,1250.00,0.79,1000.00,0.25,1250.00,0.80,1000.00,0.30,1250.00,0.81,,52.00
good,,75.00,0.00,1.70,0.02,,,,,0.00,,,0.12,0.02,18.10,24.20,17.70,,,,,25.00,30.00,3000.00,0.20,6000.00,0.36,3000.00,0.20,5000.00,0.40,3000.00,0.20,5000.00,0.38,,50.00
satisfactory,,40.00,,,0.02,,,0.00,0.00,0.00,0.00,0.00,0.05,0.00,,,,630.00,886.00,640.00,,40.00,53.00,920.00,0.20,2500.00,0.36,720.00,0.20,3000.00,0.31,600.00,0.10,3000.00,0.33,,29.00
satisfactory,,86.00,,,0.01,,,0.00,0.00,0.00,0.00,0.00,0.13,0.00,560.00,760.00,550.00,570.00,784.00,556.00,,32.00,20.00,,0.70,3000.00,0.40,410.00,0.40,4000.00,0.36,4000.30,,2400.00,0.31,,70.00
good,,81.00,,,0.02,,,0.00,0.00,0.00,0.00,0.00,0.04,0.00,,,,57.40,74.40,58.00,,25.00,15.00,850.00,0.30,1000.00,0.28,650.00,0.30,900.00,0.30,600.00,0.30,1200.00,0.32,,55.00
good,,63.00,,,0.11,,,0.00,0.00,0.00,0.00,0.00,0.03,0.00,,,,,,,,,,,,10000.00,0.24,,,10000.00,0.28,,,10000.00,0.50,,61.00
good,,54.00,,,0.16,,,0.01,0.00,0.00,0.00,0.00,0.05,0.01,,,,,,,,,,,,2000.00,0.20,,,2200.00,0.20,,,2000.00,0.90,,42.00
satisfactory,,53.00,,,0.14,,,0.00,0.00,0.00,0.00,0.00,0.09,0.00,,,,,,,,,,,,10000.00,0.24,,,10000.00,0.30,,,10000.00,0.90,,48.00
unsatisfactory,,77.00,,0.90,0.03,,,0.00,0.00,0.00,0.00,0.00,0.08,0.01,86.00,127.00,87.00,95.00,132.00,97.00,,27.00,40.00,800.00,0.60,290.00,1.10,600.00,0.50,200.00,1.40,600.00,0.50,210.00,1.40,,72.00
good,,78.00,,0.90,0.05,,,0.00,0.00,0.00,0.00,0.00,0.04,0.01,63.00,81.00,66.00,65.00,85.00,67.00,,25.00,29.00,800.00,0.30,800.00,0.40,1700.00,0.40,1600.00,0.50,1600.00,0.40,1600.00,0.50,,75.00
unsatisfactory,,72.00,,0.80,0.05,,,0.00,0.00,0.00,0.00,0.00,0.29,0.01,52.00,78.00,54.00,56.00,84.00,57.00,,40.00,26.00,630.00,0.40,1200.00,0.70,1120.00,0.70,1200.00,0.80,1300.00,0.50,1000.00,0.80,,75.00
good,,87.20,2.20,0.90,0.03,0.25,,0.00,0.00,0.00,0.00,0.00,0.11,0.02,6.50,6.50,9.50,,,,,28.00,35.00,2600.00,0.71,1800.00,0.80,2200.00,0.71,1600.00,0.80,2400.00,0.80,1600.00,0.80,,
good,,70.00,2.30,0.06,0.03,0.30,,0.00,0.00,0.00,0.00,0.00,0.03,0.00,14.00,14.00,20.32,,,,,14.00,21.00,3000.00,0.30,2400.00,0.30,2400.00,0.30,2200.00,0.30,3000.00,0.30,2500.00,0.30,,
good,,78.80,8.70,1.50,0.02,0.20,,0.00,0.00,0.00,0.00,0.00,0.06,0.01,13.50,13.50,18.50,,,,,35.00,18.00,1500.00,0.30,1800.00,0.30,1950.00,0.30,2000.00,0.30,1850.00,0.30,1600.00,0.30,,
good,,49.20,,,0.01,,,0.00,0.00,0.00,0.00,0.00,0.03,0.00,16.80,26.40,16.80,,,,,,38.00,,,5750.00,0.14,,,4750.00,0.14,,,4500.00,0.14,,49.80
good,,44.00,,,0.01,,,0.00,0.00,0.00,0.00,0.00,0.02,0.05,32.80,44.00,31.20,,,,,,29.00,,,7750.00,0.11,,,6250.00,0.15,,,4750.00,0.33,,40.20
good,,50.00,,,0.03,,,0.01,0.00,0.00,0.00,0.00,0.08,0.01,64.00,84.00,64.00,,,,,,34.00,,,50000.00,0.14,,,50000.00,0.17,,,50000.00,0.17,,48.20
no data,,78.00,27.00,,0.04,0.24,,0.00,0.00,0.00,0.00,0.00,0.19,0.00,7.30,7.30,10.50,9.00,8.80,12.00,,,,3000.00,0.13,3000.00,0.20,3000.00,0.10,3000.00,0.21,3000.00,0.18,3000.00,0.22,,
no data,,76.00,10.00,,0.01,0.19,,0.00,0.00,0.00,0.00,0.00,0.04,0.00,7.20,7.00,10.00,7.00,6.80,9.00,,,,3000.00,0.15,3000.00,0.21,3000.00,0.20,3000.00,0.22,3000.00,0.19,3000.00,0.26,,
no data,,76.80,17.00,,0.03,0.18,,0.00,0.00,0.00,0.00,0.00,0.14,0.01,14.00,14.00,21.00,28.00,28.00,42.00,,,,2200.00,0.10,3000.00,0.41,1600.00,0.40,3000.00,0.38,1600.00,0.20,3000.00,0.34,,52.40
no data,,72.80,30.00,,0.02,0.17,,0.00,0.00,0.00,0.00,0.00,0.10,0.01,10.00,9.70,11.00,10.00,10.00,14.00,,,,2000.00,0.27,1000.00,0.26,1300.00,0.39,500.00,0.31,1600.00,0.42,300.00,0.46,,53.20
no data,,58.40,18.00,,0.02,0.19,,0.00,0.00,0.00,0.00,0.00,0.08,0.01,11.00,11.00,15.00,15.00,15.00,21.00,,,,3000.00,0.21,1000.00,0.18,3000.00,0.37,750.00,0.20,3000.00,0.39,1500.00,0.22,,38.40
no data,,78.80,27.00,,0.02,0.24,,0.00,0.00,0.00,0.00,0.00,0.08,0.01,6.50,6.50,9.80,7.50,7.50,11.50,,,,2800.00,0.30,1000.00,0.21,1800.00,0.40,1000.00,0.21,2000.00,0.50,750.00,0.23,,56.60
good,,70.00,,0.60,0.00,,,,,0.00,,,0.11,0.01,,,,20.20,19.50,22.00,,,20.00,3000.00,0.20,3000.00,0.22,3000.00,0.15,3000.00,0.24,3000.00,0.34,3000.00,0.35,,46.00
unsatisfactory,,70.00,14.60,03.03,0.03,,,,0.00,0.02,,,0.30,0.03,40.00,56.00,38.00,52.00,74.00,50.00,,,18.00,3000.00,0.25,788.00,0.68,3000.00,0.25,756.00,0.55,3000.00,0.44,904.00,0.67,,47.00
good,,67.00,,,0.02,,,,,0.01,,,0.41,0.02,,,,38.00,52.00,39.00,,,10.00,3000.00,0.25,1500.00,0.18,3000.00,0.25,700.00,0.18,3000.00,0.44,800.00,0.20,,59.00
good,,70.00,,,0.01,,,0.01,0.00,0.00,,,0.10,0.04,,,,25.70,36.40,25.20,,,12.00,3000.00,0.16,10000.00,0.10,3000.00,0.16,10000.00,0.10,3000.00,0.37,10000.00,0.13,,70.00
good,,70.00,,,0.00,,,,0.00,0.00,,,0.06,0.01,,,,30.50,31.50,28.10,,,15.00,3000.00,0.25,9000.00,0.11,3000.00,0.35,6000.00,0.10,3000.00,0.25,3000.00,0.13,,66.00
good,,70.00,,,0.01,,,,0.00,0.00,,,0.05,0.01,,,,63.00,85.60,60.90,,,20.00,3000.00,0.22,1800.00,0.28,3000.00,0.25,1800.00,0.30,3000.00,0.28,1600.00,0.30,,70.00
unserviceable,,70.00,24.00,7.94,0.11,0.30,,0.00,0.00,0.01,0.00,0.00,0.31,0.02,199.00,265.00,193.00,275.20,391.70,277.20,,41.00,30.00,310.00,0.70,500.00,0.48,450.00,0.80,500.00,0.48,350.00,0.70,600.00,0.43,,51.00
unsatisfactory,,56.00,16.20,0.15,0.00,0.00,,0.00,0.00,0.01,0.00,0.00,0.17,0.01,30.50,44.50,30.50,38.80,57.16,38.09,,34.00,31.00,1400.00,0.20,8000.00,0.23,1350.00,0.23,5500.00,0.24,1700.00,0.37,6000.00,0.32,,36.30
satisfactory,,70.00,6.00,0.79,0.00,0.19,,0.00,0.00,0.00,0.00,0.00,0.07,0.00,10.40,16.20,10.50,12.70,12.00,17.85,,25.00,23.00,11000.00,0.20,10000.00,0.24,9500.00,0.22,10000.00,0.26,10000.00,0.30,10000.00,0.25,,70.00
satisfactory,,70.00,16.00,0.15,0.00,0.17,,0.00,0.00,0.00,0.00,0.00,0.01,0.00,10.10,14.90,10.10,12.00,11.25,17.25,,25.00,23.00,11000.00,2.00,10000.00,0.25,9500.00,0.22,10000.00,0.27,10000.00,0.30,10000.00,0.23,,70.00
unserviceable,,52.70,22.00,04.09,0.03,0.00,,0.00,0.00,0.00,0.00,0.00,0.13,0.01,11.90,17.10,12.00,14.25,15.00,21.75,,10.00,8.00,5000.00,0.14,700.00,0.54,5000.00,0.23,600.00,0.63,3000.00,0.22,1000.00,0.53,,68.70
satisfactory,,70.00,20.00,0.39,0.01,0.15,,0.00,0.00,0.00,0.00,0.00,0.06,0.01,9.98,14.50,9.97,15.00,14.50,20.00,,15.00,20.00,3000.00,0.22,745.00,1.50,3000.00,0.22,712.00,1.40,3000.00,0.22,735.00,1.40,,56.00
satisfactory,,,,,,,,,,,,,,,,,,,,,,,,,,3320.00,0.62,,,1810.00,0.53,,,1940.00,0.70,,
satisfactory,,,,,,,,,,,,,,,,,,,,,,,,,,1770.00,0.60,,,1060.00,0.80,,,1830.00,0.50,,
satisfactory,,,,,,,,,,,,,,,,,,,,,,,,,,5600.00,0.21,,,4200.00,0.82,,,5310.00,0.30,,
satisfactory,,,,,,,,0.00,0.00,0.00,0.00,0.00,0.08,0.01,,,,,,,,,,,,645.48,0.40,,,557.71,0.40,,,502.92,0.34,,
satisfactory,,,,,,,,,,,,,,,,,,,,,,,,,,4210.00,0.13,,,2860.00,0.24,,,3180.00,0.19,,
satisfactory,,,,,,,,,,,,,,,,,,,,,,,,,,20270.00,0.19,,,16780.00,0.23,,,16260.00,0.25,,
satisfactory,,63.00,0.00,,0.03,,,0.00,0.00,0.00,0.00,0.00,0.04,0.01,51.60,78.60,53.10,14.00,19.00,14.00,,15.00,20.00,1250.00,0.14,2200.00,0.18,1200.00,0.24,1300.00,0.19,1400.00,0.33,1600.00,0.27,,32.00
satisfactory,,54.00,0.00,,0.03,,,0.00,0.00,0.00,0.00,0.00,0.03,0.00,12.00,18.00,12.00,14.00,19.00,14.00,,18.00,20.00,1000.00,0.11,2000.00,0.21,1200.00,0.12,1600.00,0.20,1900.00,0.15,1800.00,0.26,,38.00
good,,47.00,0.00,,0.03,,,0.00,0.00,0.00,0.00,0.00,0.01,0.00,7.50,10.50,7.50,7.50,9.70,7.00,,40.00,30.00,620.00,0.42,8000.00,0.15,520.00,0.44,6200.00,0.12,700.00,0.43,7000.00,0.14,,62.00
satisfactory,,48.00,0.00,,0.00,,,0.00,0.00,0.00,0.00,0.00,0.03,0.00,4.50,6.00,4.50,5.25,7.00,5.25,,45.00,20.00,1000.00,0.15,1200.00,0.14,800.00,0.14,900.00,0.16,900.00,0.19,1000.00,0.18,,72.00
satisfactory,,57.00,0.00,,0.00,,,0.00,0.00,0.00,0.00,0.00,0.04,0.00,29.00,40.00,29.00,26.00,37.00,25.00,,20.00,35.00,550.00,0.55,180.00,0.96,2000.00,0.36,410.00,0.96,1500.00,0.31,400.00,0.96,,44.00
good,,53.00,0.00,,0.00,,,0.00,0.00,0.00,0.00,0.00,0.05,0.00,17.00,26.00,17.00,22.00,32.00,22.00,,20.00,20.00,700.00,0.43,2500.00,0.18,3900.00,0.31,3300.00,0.27,3500.00,0.34,3200.00,0.16,,68.00
good,,66.00,14.86,0.30,0.01,,,0.00,0.00,0.00,0.00,0.00,0.11,0.01,53.60,78.60,53.70,54.10,79.20,54.20,,,,4000.00,0.35,5000.00,0.28,4500.00,0.31,6000.00,0.28,4500.00,0.26,6000.00,0.18,,
good,,71.00,10.17,1.10,0.01,,,0.00,0.00,0.00,0.00,0.00,0.19,0.03,52.30,77.20,52.40,53.10,77.80,52.10,,,,3500.00,0.37,4500.00,0.31,4000.00,0.33,5500.00,0.29,3500.00,0.28,5000.00,0.21,,
good,,64.00,15.42,0.30,0.01,,,0.00,0.00,0.00,0.00,0.00,0.12,0.01,26.50,35.40,26.30,26.80,34.20,26.10,,,,1500.00,0.31,2000.00,0.27,1800.00,0.29,2200.00,0.25,2000.00,0.23,2500.00,0.19,,
good,,76.00,20.94,0.60,0.01,,,0.00,0.00,0.00,0.00,0.00,0.19,0.02,27.10,35.70,26.70,27.30,36.10,27.10,,,,2500.00,0.23,3500.00,0.19,3000.00,0.25,4000.00,0.21,3000.00,0.18,4000.00,0.17,,
good,,78.00,18.23,1.30,0.01,,,0.00,0.00,0.00,0.00,0.00,0.14,0.01,24.00,33.20,24.50,24.10,33.50,24.60,,,,2000.00,0.28,3000.00,0.23,4000.00,0.23,5000.00,0.19,4000.00,0.20,5000.00,0.18,,
good,,78.00,13.54,0.90,0.01,,,0.00,0.00,0.00,0.00,0.00,0.16,0.02,35.20,47.80,35.10,35.80,42.10,35.40,,,,3000.00,0.21,4000.00,0.19,4500.00,0.26,5000.00,0.22,4500.00,0.21,5500.00,0.19,,
good,,61.00,25.15,0.40,0.01,,,0.00,0.00,0.00,0.00,0.00,0.16,0.02,48.30,75.30,48.10,48.50,75.80,48.60,,,,2500.00,0.20,3500.00,0.18,2800.00,0.21,3500.00,0.18,3000.00,0.20,4000.00,0.18,,
good,,70.00,,,0.01,,,0.00,0.00,0.00,0.00,0.00,0.05,0.01,,,,,,,,,30.00,,,4950.00,0.22,,,4200.00,0.26,,,3950.00,0.31,,
good,,70.00,,,0.01,,,0.00,0.00,0.00,0.00,0.00,0.11,0.01,,,,,,,,,30.00,,,5200.00,0.21,,,5100.00,0.22,,,4900.00,0.30,,
good,,65.00,,,0.07,,,0.00,0.00,0.00,0.00,0.00,0.16,0.02,,,,,,,,,30.00,,,729.00,0.46,,,577.00,0.44,,,729.00,0.42,,
good,,60.00,,,0.04,,,0.00,0.00,0.00,0.00,0.00,0.16,0.02,,,,,,,,,30.00,,,823.00,0.23,,,1370.00,0.23,,,6114.00,0.20,,
good,,70.00,,,0.06,,,0.00,0.00,0.00,0.00,0.00,0.18,0.02,,,,,,,,,30.00,,,5200.00,0.21,,,5100.00,0.22,,,4900.00,0.30,,
good,,68.00,,,0.06,,,0.00,0.00,0.00,0.00,0.00,0.24,0.04,,,,,,,,,38.00,,,369.00,0.67,,,272.00,0.88,,,266.00,0.87,,
good,,69.00,,,0.05,,,,0.00,0.00,0.00,,0.21,0.02,,,,,,,,,,3500.00,,1200.00,,2000.00,,1000.00,,2000.00,,1000.00,,,45.00
satisfactory,,64.00,,,0.03,,,,0.00,0.00,0.00,,0.21,0.17,,,,,,,,,,5000.00,,4000.00,,4000.00,,3000.00,,3500.00,,3000.00,,,39.00
satisfactory,,63.00,,,0.02,,,,0.00,0.00,0.00,,0.38,0.01,,,,,,,,,,2500.00,,2500.00,,2500.00,,2500.00,,2500.00,,2500.00,,,55.00
good,,54.00,,,0.02,,,,0.00,0.00,0.00,,0.30,0.03,,,,,,,,,,7000.00,,6500.00,,6000.00,,5200.00,,5000.00,,4500.00,,,60.00
good,,48.00,,,0.03,,,,0.00,0.00,,,0.07,,,,,,,,,,,2500.00,,1600.00,,2000.00,,900.00,,2500.00,,900.00,,,55.00
good,,37.00,,,0.09,,,,0.00,0.00,,,0.11,0.01,,,,,,,,,,5000.00,,3200.00,,4000.00,,2000.00,,4000.00,,2000.00,,,48.00
good,,65.00,,,0.03,,,,0.00,0.00,,,0.12,,,,,,,,,,,4000.00,,2000.00,,3500.00,,3000.00,,3000.00,,3000.00,,,54.00
good,,61.00,,,0.02,,,,0.00,0.00,0.00,,0.10,0.02,,,,,,,,,,5000.00,,4000.00,,3500.00,,3500.00,,3500.00,,3500.00,,,49.00
good,,74.00,,,0.01,,,,0.00,0.00,0.00,,0.22,0.02,,,,,,,,,,2500.00,,1500.00,,2500.00,,1200.00,,2500.00,,1000.00,,,52.00
good,,68.00,,,0.00,,,,0.00,0.00,,,0.10,0.01,,,,,,,,,,3500.00,,3000.00,,3500.00,,3000.00,,3000.00,,2500.00,,,51.00
satisfactory,,65.00,,,0.03,,,,0.00,0.00,0.00,0.00,0.22,0.01,,,,,,,,,,9000.00,1.20,5000.00,1.00,9000.00,0.80,4500.00,0.70,8500.00,,5500.00,,,55.00
good,,61.00,,,0.02,,,,0.00,0.00,0.00,0.00,0.10,0.01,,,,,,,,,,8000.00,0.90,4000.00,0.70,7500.00,0.70,3000.00,0.50,8000.00,,4500.00,,,51.00
satisfactory,,53.00,3.20,1.27,0.03,0.11,,0.00,0.00,0.00,0.00,0.00,0.13,0.01,10.40,17.60,10.40,11.50,14.50,12.00,,25.00,20.00,2500.00,0.06,10000.00,0.21,1800.00,0.06,10000.00,0.22,2300.00,0.10,10000.00,0.23,,63.00
satisfactory,,76.00,8.20,0.59,0.00,0.21,,0.00,0.00,0.00,0.00,0.00,0.05,0.00,7.80,11.20,7.80,10.00,13.50,9.40,,18.00,20.00,8000.00,0.15,10000.00,0.14,7200.00,0.20,10000.00,0.16,8000.00,0.23,10000.00,0.18,,48.00
good,,68.00,,0.83,0.01,,,,,,,,,,12.40,17.00,12.80,13.50,18.00,13.50,,28.00,5.00,700.00,0.24,10000.00,0.14,700.00,0.26,9000.00,0.11,900.00,0.34,8000.00,0.13,,55.00
good,,,,,,,,,,,,,,,25.20,36.00,27.00,10.00,13.50,10.60,,0.00,25.00,1500.00,0.15,6000.00,0.09,1400.00,0.20,4250.00,0.17,1500.00,0.21,2500.00,0.15,,58.00
good,,64.00,5.30,0.20,0.02,0.17,,0.00,0.00,0.00,0.00,0.00,0.10,0.00,,,,31.00,51.00,31.00,,,20.00,,,2000.00,0.34,,,1300.00,0.36,,,1300.00,0.38,,58.00
good,,63.60,4.80,0.10,0.01,0.22,,0.00,0.00,0.00,0.00,0.00,0.01,0.00,29.50,41.30,30.00,30.00,42.00,29.00,,20.50,18.00,4250.00,0.03,8000.00,0.03,2500.00,0.02,6000.00,0.03,2500.00,0.03,6000.00,0.04,,62.80
satisfactory,,67.60,4.20,0.05,0.02,0.31,,0.00,0.00,0.00,0.00,0.00,0.09,0.00,,,,8.10,1.90,8.10,,,20.00,,,3000.00,0.43,,,3000.00,0.47,,,4000.00,0.45,,46.40
good,,63.60,6.50,0.16,0.02,0.22,,0.00,0.00,0.00,0.00,0.00,0.08,0.00,,,,9.00,11.70,9.00,,,20.00,,,4000.00,0.52,,,3500.00,0.49,,,2200.00,0.51,,54.40
good,,,7.70,,,,,0.00,0.00,0.00,0.00,0.00,0.17,0.01,52.80,80.00,52.80,,,,,15.00,34.00,1400.00,0.40,3000.00,0.25,1700.00,0.45,2800.00,0.25,1750.00,0.55,3000.00,0.43,,61.20
good,,,9.10,,,,,0.00,0.00,0.00,0.00,0.00,0.15,0.01,53.60,84.00,52.00,,,,,18.00,20.00,750.00,0.30,9000.00,0.37,850.00,0.30,7500.00,0.25,900.00,0.40,10000.00,0.36,,68.00
good,,70.00,4.70,0.44,0.02,,,0.00,0.00,0.00,0.00,0.00,0.14,0.01,15.50,16.00,12.50,,,,,25.00,20.00,900.00,0.30,1700.00,0.20,1400.00,0.30,2500.00,0.20,1500.00,0.40,2000.00,0.23,,58.80
satisfactory,,70.00,6.10,0.13,0.02,,,0.00,0.00,0.00,0.00,0.00,0.11,0.01,8.40,12.40,8.40,,,,,24.00,30.00,5000.00,0.10,10000.00,0.11,4000.00,0.10,10000.00,0.30,6000.00,0.20,10000.00,0.23,,61.60
satisfactory,1994.00,67.00,7.60,1.50,0.006,0.24,141.00,0.00,0.00,0.00,0.00,0.00,0.58,0.03,5.00,6.20,5.00,,,,1994.00,20.00,23.00,2700.00,0.11,3400.00,0.11,950.00,0.11,2100.00,0.10,780.00,0.16,1300.00,0.10,1994.00,
satisfactory,1965.00,62.00,8.30,0.70,0.008,0.03,146.00,0.00,0.00,0.00,0.00,0.00,0.27,0.01,4.50,5.80,4.50,,,,1965.00,18.00,22.00,3500.00,0.13,5200.00,0.12,1200.00,0.14,3200.00,0.16,1100.00,0.12,1500.00,0.10,1965.00,
satisfactory,1978.00,52.00,,,0.07,0.20,143.00,0.00,0.00,0.00,0.00,0.00,0.12,0.01,,,,,,,1978.00,25.00,20.00,500.00,0.40,700.00,0.41,370.00,0.40,800.00,0.40,360.00,0.50,1000.00,0.40,1978.00,
satisfactory,1959.00,67.20,,,0.07,0.25,142.00,0.00,0.00,0.00,0.00,0.00,0.33,0.01,,,,,,,1959.00,25.00,35.00,1000.00,0.80,1200.00,0.95,1000.00,0.90,1500.00,0.90,1000.00,1.00,1200.00,1.00,1959.00,
satisfactory,1962.00,64.00,,0.90,0.03,0.04,144.00,0.00,0.00,0.00,0.00,0.00,0.27,0.01,,,,150.00,96.00,96.00,1962.00,,10.00,,,10700.00,0.29,,,11200.00,0.32,,,9300.00,0.29,1962.00,0.00
satisfactory,1988.00,46.00,,1.20,0.02,0.17,142.00,0.00,0.00,0.00,0.00,0.00,0.20,0.01,12.50,8.80,8.80,12.00,9.00,9.00,1988.00,10.00,20.00,1200.00,0.32,24000.00,0.24,950.00,0.34,18000.00,0.26,1200.00,0.39,18000.00,0.29,1988.00,0.00
satisfactory,2003.00,60.00,20.60,0.20,0.03,,147.00,0.00,0.00,0.00,0.00,0.01,0.21,0.06,,,,,,,2003.00,18.00,5.00,16000.00,0.21,10000.00,,13000.00,0.22,10000.00,,10000.00,0.32,10000.00,,2003.00,46.00
satisfactory,2006.00,64.00,15.70,,0.02,,148.00,0.00,0.00,0.00,0.00,0.00,0.11,0.01,,,,,,,2006.00,20.00,,6500.00,0.16,,,5500.00,0.16,,,4800.00,0.36,,,2006.00,64.00
satisfactory,1986.00,66.80,,0.80,0.03,,148.00,0.00,0.00,0.00,0.00,0.00,0.08,0.01,7.00,7.00,9.80,,,,1986.00,28.00,20.00,1000.00,0.30,2150.00,0.10,900.00,0.20,2700.00,0.10,1000.00,0.30,2900.00,0.10,1986.00,46.00
satisfactory,1986.00,67.60,,0.54,0.03,,148.00,0.00,0.00,0.00,0.00,0.00,0.12,0.01,7.00,7.00,10.00,,,,1986.00,22.00,38.00,1800.00,0.50,1900.00,0.10,1600.00,0.50,3000.00,0.10,2200.00,0.60,10000.00,0.10,1986.00,50.40
satisfactory,1987.00,77.80,,0.81,0.03,,148.00,0.00,0.00,0.00,0.00,0.00,0.05,0.00,22.50,22.50,30.90,,,,1987.00,35.00,40.00,1500.00,0.30,2000.00,0.10,1850.00,0.30,1900.00,0.10,1600.00,0.30,1600.00,0.10,1987.00,63.20
satisfactory,1978.00,79.60,,1.25,0.04,,145.00,0.00,0.00,0.01,0.00,0.00,0.08,0.00,93.00,94.50,132.00,,,,1978.00,45.00,18.00,860.00,0.20,1550.00,0.30,850.00,0.20,1700.00,0.40,800.00,0.20,1600.00,0.50,1978.00,65.40
satisfactory,1980.00,64.40,,0.95,0.04,,135.00,0.00,0.00,0.01,0.00,0.00,0.09,0.01,39.60,39.60,39.60,39.60,39.60,39.60,1980.00,,,4500.00,0.10,4500.00,0.15,3000.00,0.10,3000.00,0.10,4500.00,0.10,4000.00,0.10,1980.00,52.30
satisfactory,1982.00,74.00,,3.98,0.03,,144.00,0.00,0.00,0.00,0.00,0.00,0.08,0.01,82.00,116.00,82.00,,,,1982.00,,,700.00,0.21,2700.00,0.10,400.00,0.26,2000.00,0.10,360.00,0.47,2000.00,0.10,1982.00,70.00
satisfactory,1976.00,68.00,,0.90,0.03,,144.00,0.00,0.00,0.00,0.00,0.00,0.06,0.00,85.00,98.00,85.00,,,,1976.00,,,10000.00,0.32,10000.00,0.32,5000.00,1.20,3700.00,1.30,6500.00,1.30,5500.00,1.42,1976.00,54.50
good,2008.00,70.20,19.00,0.00,0.00,,137.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,24.00,33.75,24.00,26.00,34.00,26.00,2008.00,42.00,14.00,6280.00,0.31,10000.00,0.26,4200.00,0.57,10000.00,0.33,4380.00,0.85,10000.00,0.48,2008.00,65.56
satisfactory,1980.00,78.50,26.00,0.64,0.02,,135.00,0.00,0.00,0.00,0.00,0.00,0.24,0.02,44.00,60.00,44.00,,,,1980.00,5.00,5.00,3000.00,0.10,1500.00,0.25,3000.00,0.10,1350.00,0.25,3800.00,0.10,1300.00,0.33,1980.00,52.30
good,1985.00,50.00,,0.20,0.01,,145.00,0.00,0.00,0.00,0.00,0.00,0.12,0.02,48.00,72.00,48.00,50.00,75.00,51.00,1985.00,25.00,40.00,2000.00,0.20,2000.00,0.20,2000.00,0.20,2000.00,0.20,1500.00,0.20,1500.00,0.20,1985.00,68.00
good,1982.00,69.00,,0.80,0.01,,145.00,0.00,0.00,0.00,0.00,0.00,0.10,0.01,152.00,220.00,152.00,140.00,200.00,140.00,1982.00,23.00,30.00,4500.00,0.20,2000.00,0.10,3000.00,0.30,2000.00,0.10,4000.00,0.30,2500.00,0.10,1982.00,66.00
good,1987.00,69.00,,0.10,0.00,,145.00,0.00,0.00,0.00,0.00,0.00,0.09,0.01,20.00,30.00,20.00,21.00,30.00,21.00,1987.00,25.00,45.00,8000.00,0.20,6000.00,0.20,8000.00,0.20,6000.00,0.20,5000.00,0.20,4000.00,0.20,1987.00,68.00
good,1989.00,60.00,,1.40,0.02,,141.00,,,0.00,,,0.06,0.01,,,,,,,1989.00,,20.00,,,5000.00,0.20,,,5000.00,0.35,,,5000.00,0.10,1989.00,
satisfactory,1965.00,60.00,,1.20,0.00,,150.00,,0.00,0.00,,,0.06,0.00,,,,,,,1965.00,,24.00,,,2100.00,0.40,,,2100.00,0.90,,,2200.00,0.60,1965.00,
satisfactory,1983.00,60.00,1.60,0.50,0.01,,142.00,,0.00,0.00,0.00,0.00,0.12,0.01,77.00,100.00,77.00,65.60,92.00,65.00,1983.00,30.00,18.00,2000.00,0.20,8000.00,0.19,400.00,0.67,8000.00,0.24,1000.00,0.42,2500.00,1.19,1983.00,42.00
satisfactory,1958.00,59.00,3.10,0.79,0.07,,142.00,0.00,0.00,0.00,0.00,,0.61,0.02,451.50,615.00,442.50,145.00,200.00,145.00,1958.00,42.00,30.00,525.00,0.20,6000.00,0.40,520.00,0.40,2000.00,1.30,400.00,0.50,1500.00,0.99,1958.00,58.00
satisfactory,1985.00,70.00,1.70,6.00,0.03,,148.00,,0.00,0.00,0.00,0.00,0.19,0.01,7.75,11.00,7.75,7.75,11.00,7.75,1985.00,24.00,35.00,1500.00,0.50,10000.00,0.18,1300.00,0.53,10000.00,0.35,1550.00,0.55,10000.00,0.31,1985.00,48.00
satisfactory,1970.00,71.00,2.00,7.20,0.06,,153.00,,0.00,0.00,0.00,,0.20,0.02,7.50,16.00,7.00,8.00,12.00,9.00,1970.00,10.00,25.00,1100.00,0.80,2400.00,0.20,1900.00,13.00,1800.00,0.38,1900.00,0.90,1800.00,0.33,1970.00,70.00
satisfactory,1965.00,56.00,2.20,0.54,0.01,,146.00,,0.00,0.00,0.00,,0.17,0.00,111.00,165.00,111.00,66.00,102.00,66.00,1965.00,32.00,13.00,800.00,0.30,10000.00,0.33,1100.00,0.50,10000.00,0.47,1300.00,0.50,10000.00,0.73,1965.00,53.00
satisfactory,1984.00,55.00,1.50,0.28,0.02,,157.00,0.00,0.00,0.00,0.00,0.00,0.13,0.01,16.50,23.10,16.55,14.50,20.50,14.50,1984.00,55.00,20.00,700.00,1.10,7500.00,0.20,600.00,01.06,6500.00,0.30,800.00,0.97,2500.00,0.30,1984.00,39.00
satisfactory,1977.00,53.00,3.20,0.41,0.03,,149.00,0.01,0.00,0.00,0.00,0.00,0.21,0.02,13.25,18.35,13.10,16.00,21.50,16.00,1977.00,30.00,30.00,2000.00,1.80,7000.00,1.72,2500.00,1.20,5000.00,1.16,4000.00,1.40,50000.00,1.19,1977.00,
satisfactory,1987.00,56.00,,0.34,0.06,,141.00,0.00,0.00,0.00,0.00,0.00,0.06,0.00,,,,,,,1987.00,,,,,3000.00,0.65,,,3000.00,0.65,,,2000.00,0.32,1987.00,46.00
good,1984.00,65.30,,0.67,0.07,,139.00,0.00,0.00,0.00,0.00,0.00,0.04,0.00,,,,,,,1984.00,,,,,3000.00,0.77,,,3000.00,0.54,,,3000.00,0.34,1984.00,43.00
good,1978.00,61.00,,1.20,0.05,,141.00,0.00,0.00,0.00,0.00,0.00,0.10,0.01,,,,,,,1978.00,,,,,3000.00,0.98,,,3000.00,0.58,,,2000.00,0.45,1978.00,45.00
good,1981.00,57.00,,0.98,0.05,,144.00,0.00,0.00,0.00,0.00,0.00,0.02,0.00,,,,,,,1981.00,,,,,3000.00,0.54,,,3000.00,0.78,,,2000.00,0.43,1981.00,48.00
good,1989.00,57.60,,0.87,0.06,,144.00,0.00,0.00,0.00,0.00,0.00,0.04,0.00,,,,,,,1989.00,,,,,3000.00,0.52,,,3000.00,0.72,,,2000.00,0.56,1989.00,54.00
good,1985.00,64.80,,0.70,0.03,,143.00,0.00,0.00,0.00,0.00,0.00,0.03,0.00,,,,,,,1985.00,,,,,3000.00,0.40,,,3000.00,0.30,,,3000.00,0.20,1985.00,54.60
good,1981.00,78.60,,01.08,0.03,,139.00,0.00,0.00,0.00,0.00,0.00,0.15,0.01,,,,,,,1981.00,,,,,3000.00,0.44,,,3000.00,0.54,,,3000.00,0.38,1981.00,52.00
good,1971.00,60.00,,4.20,0.06,0.24,150.00,0.00,0.00,0.00,0.00,0.00,0.08,0.00,2.50,2.50,2.50,3.00,3.00,3.00,1971.00,35.00,38.00,4000.00,0.60,4600.00,0.74,,0.76,,,1200.00,0.75,1300.00,0.78,1971.00,
