Equipment state (expert assessment),Oil year,"Breakdown voltage, kV","Moisture content, g/t","Acid number, mgKOH/g","Oil tangent at 90С, %","Concentration of  ionol additive, %","Flash point in closed cup, С","Н2, % vol.","СН4, % vol.","С2Н4, % vol.","С2Н6, % vol.","С2Н2, % vol.","СО2, % vol.","СО, % vol.","No-load losses, measured during commissioning tests with a short-circuited phase 'a', W","No-load losses, measured during commissioning tests with a short-circuited phase 'b', W","No-load losses, measured during commissioning tests with a short-circuited phase 'c', W","No-load losses, measured during last operaational tests with a short-circuited phase 'a', W","No-load losses, measured during last operaational tests with a short-circuited phase 'b', W","No-load losses, measured during last operaational tests with a short-circuited phase 'c', W",Winding year,"Winding temperature during commissioning tests, C","Winding temperature during  last tests, C","R60 insulation resistance of HV winding, measured during commissioning tests, Mohm","Tangent of HV winding insulation, measured during commissioning tests, %","R60 insulation resistance of HV winding, measured during last tests, MOhm","Tangent of HV winding insulation, measured during last tests, %","R60 insulation resistance of MV (LV1) winding, measured during commissioning tests, MOhm","Tangent of MV (LV1) winding insulation, measured during commissioning tests, %","R60 insulation resistance of MV (LV1) winding, measured during last tests, MOhm","Tangent of MV (LV1) winding insulation, measured during last tests, %","R60 insulation resistance of LV (LV2) winding, measured during commissioning tests, MOhm","Tangent of MV (LV2) winding insulation, measured during commissioning tests, %","R60 insulation resistance of LV (LV2) winding, measured during last tests, MOhm","Tangent of MV (LV2) winding insulation, measured during last tests, %",On-load tap-changer year,"Breakdown voltage of oil from the tank, kV"
satisfactory,1968.00,60.00,,4.80,0.09,0.18,143.00,0.08,0.00,0.00,0.00,0.00,0.18,0.01,3.00,3.00,3.00,3.50,3.50,3.50,1968.00,34.00,40.00,3500.00,0.80,4000.00,0.85,4500.00,0.83,4800.00,0.86,1300.00,0.85,1400.00,0.87,1968.00,
satisfactory,1978.00,60.00,,4.10,0.08,0.24,150.00,0.00,0.00,0.00,0.00,0.00,0.22,0.01,12.00,12.00,12.00,18.00,18.00,18.00,1978.00,39.00,40.00,4500.00,0.75,4650.00,0.78,5200.00,0.83,5300.00,0.92,1500.00,0.83,1600.00,0.79,1978.00,0.00
good,1982.00,60.00,,3.20,0.05,0.17,155.00,0.00,0.00,0.00,0.00,0.00,0.09,0.01,20.00,20.00,20.00,25.00,25.00,25.00,1982.00,41.00,42.00,3200.00,0.83,4300.00,0.89,5400.00,0.87,5450.00,0.87,1600.00,0.87,1700.00,0.86,1982.00,0.00
good,1985.00,60.00,,3.10,0.06,0.16,155.00,0.00,0.00,0.00,0.00,0.00,0.00,0.05,15.00,15.00,15.00,23.00,23.00,23.00,1985.00,39.00,40.00,3800.00,0.74,4200.00,0.71,5100.00,0.79,4300.00,0.79,2500.00,0.79,1800.00,0.85,1985.00,
satisfactory,1984.00,60.00,,4.20,0.08,0.12,151.00,0.00,0.01,0.00,0.00,0.00,0.00,0.02,18.00,18.00,18.00,26.00,26.00,26.00,1984.00,42.00,43.00,3600.00,0.72,4100.00,0.78,4600.00,0.81,4600.00,0.80,2300.00,0.82,2000.00,0.83,1984.00,
satisfactory,1982.00,60.00,,4.00,0.07,0.12,145.00,0.00,0.01,0.00,0.00,0.00,0.02,0.07,17.00,17.00,17.00,24.00,24.00,24.00,1982.00,41.00,42.00,3700.00,0.79,4300.00,0.79,5000.00,0.81,4800.00,0.84,1800.00,0.85,2100.00,0.79,1982.00,0.00
satisfactory,1966.00,72.80,11.00,0.66,0.06,0.10,144.00,0.00,0.00,0.00,0.00,0.00,0.16,0.01,53.00,75.00,56.00,54.00,76.00,58.00,1966.00,20.00,10.00,2200.00,0.20,1500.00,0.22,2000.00,0.25,3000.00,0.30,1500.00,0.20,2000.00,0.20,1966.00,36.80
satisfactory,1965.00,56.40,12.00,1.24,0.05,0.10,148.00,0.00,0.00,0.00,0.00,0.00,0.27,0.01,105.00,155.00,105.00,106.00,160.00,108.00,1965.00,10.00,10.00,2000.00,0.40,1000.00,0.60,1800.00,0.35,1500.00,0.45,1300.00,0.40,1500.00,0.49,1965.00,55.80
satisfactory,1977.00,66.40,10.00,0.90,0.07,0.10,144.00,0.00,0.00,0.00,0.00,0.00,0.35,0.04,37.00,58.00,43.00,43.50,60.00,44.00,1977.00,5.00,26.00,1900.00,0.20,1500.00,0.22,2000.00,0.20,1500.00,0.28,1500.00,0.25,1500.00,0.26,1977.00,76.00
satisfactory,1977.00,72.00,13.00,1.10,0.06,0.10,140.00,0.00,0.00,0.01,0.00,0.00,0.28,0.02,38.00,51.00,36.00,40.00,53.00,37.00,1977.00,11.00,25.00,2100.00,0.15,1500.00,0.18,1500.00,0.20,1500.00,0.20,2000.00,0.30,1500.00,0.30,1977.00,71.20
good,1962.00,55.20,22.30,0.12,0.05,,139.00,0.00,0.00,0.00,0.00,0.00,0.27,0.13,940.00,940.00,1260.00,940.00,940.00,1250.00,1962.00,40.00,35.00,2000.00,0.50,1000.00,0.39,1600.00,0.70,500.00,1.80,1850.00,0.80,300.00,1.98,1962.00,54.40
good,1970.00,60.00,25.00,0.09,0.05,,139.00,0.00,0.00,0.00,0.00,0.00,0.15,0.01,600.00,600.00,800.00,600.00,600.00,800.00,1970.00,40.00,35.00,1800.00,0.20,1800.00,0.62,1660.00,0.20,1800.00,0.59,1700.00,0.20,2200.00,2.10,1970.00,60.00
good,1968.00,58.00,28.20,0.18,0.05,0.05,139.00,0.00,0.00,0.00,0.00,0.00,0.14,0.01,160.00,172.00,220.00,160.00,164.00,216.00,1968.00,50.00,50.00,1800.00,0.10,380.00,0.48,2500.00,0.10,1500.00,0.50,2600.00,0.10,1400.00,0.40,1968.00,54.80
good,2004.00,60.00,11.70,0.10,0.03,0.18,137.00,0.00,0.00,0.00,0.00,0.00,0.13,0.01,7.10,7.10,10.30,20.00,20.00,28.00,2004.00,26.00,27.00,3100.00,0.15,3000.00,0.30,4200.00,0.11,3000.00,0.30,4000.00,0.11,3000.00,0.30,2004.00,58.00
good,2007.00,60.00,28.70,0.07,0.01,0.20,137.00,0.00,0.00,0.00,0.00,0.00,0.74,0.00,,,,,,,2007.00,38.00,10.00,4400.00,0.20,4000.00,0.31,3450.00,0.30,2900.00,0.36,3300.00,0.40,2800.00,0.38,2007.00,60.00
good,2004.00,60.00,23.80,0.07,0.02,0.19,137.00,0.00,0.00,0.00,0.00,0.00,0.06,0.00,11.00,11.00,13.80,10.00,10.00,13.50,2004.00,21.00,1.00,29000.00,0.22,3000.00,0.30,15800.00,0.30,3000.00,0.33,15000.00,0.39,3000.00,0.41,2004.00,60.00
satisfactory,1973.00,76.00,10.00,0.09,0.03,0.10,142.00,0.00,0.00,0.00,0.00,0.00,0.13,0.01,24.00,33.00,23.00,29.50,40.50,29.50,1973.00,10.00,15.00,2000.00,0.20,2000.00,0.12,2000.00,0.23,2000.00,0.12,2000.00,0.25,2000.00,0.10,1973.00,0.50
satisfactory,1981.00,72.40,11.00,0.23,0.02,0.10,142.00,0.00,0.00,0.00,0.00,0.00,0.71,0.01,24.00,35.00,24.00,24.00,35.00,24.00,1981.00,15.00,15.00,6000.00,0.12,6000.00,0.12,4000.00,0.14,4000.00,0.14,4000.00,0.14,4000.00,0.14,1981.00,0.50
satisfactory,1982.00,76.80,11.00,0.28,0.02,0.10,13810.00,0.00,0.00,0.00,0.00,0.00,0.09,0.01,16.50,22.00,13.50,16.50,22.00,13.50,1982.00,0.00,0.00,6000.00,0.25,6000.00,0.25,6000.00,0.19,6000.00,0.19,6000.00,0.20,6000.00,0.20,1982.00,0.50
satisfactory,1960.00,65.30,30.30,0.89,0.02,,138.00,0.00,0.00,0.00,0.00,0.00,0.15,0.02,11.00,15.60,11.00,12.00,17.00,12.00,1960.00,38.00,20.00,900.00,0.20,1000.00,0.42,750.00,0.35,1000.00,0.62,700.00,0.40,1000.00,0.61,1960.00,59.00
satisfactory,1964.00,63.00,27.00,1.10,0.07,,140.00,0.00,0.00,0.01,0.00,0.00,0.38,0.02,78.00,95.00,78.00,80.00,100.00,76.00,1964.00,41.00,20.00,290.00,1.00,700.00,0.55,300.00,1.00,600.00,0.84,350.00,0.90,560.00,0.78,1964.00,61.30
good,1993.00,70.00,19.80,0.17,0.01,,145.00,0.00,0.00,0.00,0.00,0.00,0.08,0.01,8.50,10.50,8.50,9.60,12.40,9.20,1993.00,18.00,22.00,1700.00,0.17,5000.00,0.21,2400.00,0.13,4500.00,0.20,2400.00,0.24,4500.00,0.27,1993.00,64.70
satisfactory,1990.00,50.00,,,0.01,,145.00,,0.00,0.00,0.00,0.00,0.11,0.01,12.50,19.50,12.00,11.00,15.50,11.00,1990.00,,,1500.00,0.26,2500.00,0.48,1300.00,0.26,4000.00,0.61,1400.00,0.59,3000.00,0.80,1990.00,0.00
good,1985.00,,,,,,,,,,,,,,,,,,,,1985.00,,,,,,,,,,,,,,,1985.00,
satisfactory,1968.00,78.00,,,0.02,,154.00,0.00,0.00,0.00,0.00,0.00,0.23,0.01,44.00,62.00,44.00,44.00,62.00,44.00,1968.00,30.00,20.00,6000.00,0.42,7000.00,0.40,4500.00,0.63,4500.00,01.02,1500.00,0.63,1500.00,0.47,1968.00,68.80
satisfactory,1986.00,54.00,10.00,,0.00,,148.00,0.00,0.00,0.00,0.00,0.00,0.22,0.01,3.20,4.20,3.20,3.60,4.80,3.60,1986.00,30.00,35.00,18000.00,0.13,16000.00,0.14,20000.00,0.13,18000.00,0.16,8500.00,0.17,6000.00,0.22,1986.00,57.80
good,1992.00,74.00,,,0.02,,152.00,0.00,0.00,0.00,0.00,0.00,0.12,0.01,,,,,,,1992.00,28.00,50.00,12000.00,0.35,9130.00,0.20,11000.00,0.35,6110.00,0.20,12500.00,0.35,9560.00,0.21,1992.00,47.00
satisfactory,1968.00,68.00,,0.56,0.03,,144.00,0.00,0.00,0.00,0.00,0.00,0.09,0.01,18.00,27.30,18.30,19.20,27.60,19.20,1968.00,40.00,40.00,500.00,0.87,200.00,1.36,1000.00,0.52,1100.00,0.51,2000.00,0.35,1100.00,0.67,1968.00,80.00
satisfactory,1979.00,80.00,14.00,0.60,0.01,0.10,155.00,0.00,0.00,0.00,0.00,0.00,0.16,0.01,10.12,14.75,10.12,14.25,18.45,13.80,1979.00,18.00,16.00,2500.00,0.50,115520.00,0.62,9000.00,0.75,104830.00,0.79,4500.00,0.75,7506.00,0.76,1979.00,78.50
satisfactory,1989.00,80.40,0.00,0.45,0.02,0.20,146.00,0.00,0.00,0.00,0.00,0.00,0.13,0.01,40.00,40.00,56.00,40.00,40.00,56.00,1989.00,,32.00,10000.00,0.06,10000.00,0.32,10000.00,0.18,1100.00,0.28,10000.00,0.25,1250.00,0.39,1989.00,35.00
satisfactory,1983.00,81.60,0.00,1.70,0.04,0.12,146.00,0.00,0.00,0.00,0.00,0.00,0.06,0.00,22.00,21.00,30.00,22.00,21.00,30.00,1983.00,,10.00,900.00,0.50,2600.00,0.25,950.00,0.70,2500.00,0.30,1200.00,0.80,2700.00,0.36,1983.00,35.00
satisfactory,1971.00,66.60,0.00,30.50,0.09,0.02,150.00,0.00,0.00,0.00,0.00,0.00,0.22,0.00,23.80,24.00,33.50,63.00,64.00,94.00,1971.00,,23.00,2000.00,0.22,1100.00,0.45,1800.00,0.23,1100.00,0.40,1600.00,0.21,1300.00,0.35,1971.00,35.00
satisfactory,1968.00,69.20,0.00,1.50,0.00,0.03,137.00,0.00,0.00,0.00,0.00,0.00,0.17,0.02,,,,,,,1968.00,,20.00,,,1300.00,0.81,,,900.00,0.81,,,700.00,0.81,1968.00,35.00
satisfactory,1968.00,35.60,0.00,1.50,0.13,0.05,138.00,0.00,0.00,0.00,0.00,0.00,0.14,0.01,,,,,,,1968.00,,25.00,,,2100.00,0.86,,,2000.00,0.86,,,2500.00,0.86,1968.00,35.00
satisfactory,1974.00,62.00,0.00,1.50,0.01,0.05,136.00,0.00,0.00,0.00825,0.00,0.00,0.09,0.00,,,,,,,1974.00,,45.00,,,1100.00,0.82,,,900.00,0.82,,,1400.00,0.82,1974.00,35.00
good,2008.00,45.00,0.00,1.50,0.01,0.30,150.00,0.00,0.00,0.00,0.00,0.00,0.05,0.00,,,,,,,2008.00,,35.00,,,45000.00,0.27,,,30000.00,0.37,,,30000.00,0.32,2008.00,35.00
satisfactory,1988.00,53.00,0.00,02.03,0.05,0.04,150.00,0.00,0.00,0.00,0.00,0.00,0.00,0.25,,,,,,,1988.00,,42.00,,,5000.00,0.36,,,4200.00,0.39,,,6500.00,0.36,1988.00,35.00
satisfactory,1958.00,56.00,0.00,1.20,0.02,0.20,140.00,0.00,0.00,0.00,0.00,0.00,0.15,0.00,,,,,,,1958.00,,45.00,,,10000.00,0.35,,,10000.00,0.39,,,10000.00,0.35,1958.00,35.00
satisfactory,1977.00,68.00,0.00,2.00,0.03,0.25,137.00,0.00,0.00,0.00,0.00,0.00,0.08,0.01,,,,,,,1977.00,,25.00,,,10000.00,0.62,,,10000.00,0.62,,,8500.00,0.42,1977.00,35.00
satisfactory,1978.00,68.30,0.00,1.10,0.05,0.20,141.00,0.00,0.00,0.00,0.00,0.00,0.11,0.01,,,,,,,1978.00,,25.00,,,10000.00,0.20,,,10000.00,0.20,,,10000.00,0.15,1978.00,35.00
satisfactory,1984.00,69.30,0.00,2.00,0.01,0.28,143.00,0.00,0.00,0.00,0.00,0.00,0.08,0.00,,,,,,,1984.00,,20.00,,,10000.00,0.14,,,10000.00,0.14,,,10000.00,0.13,1984.00,35.00
good,2009.00,70.00,0.00,0.09,0.02,0.20,147.00,0.00,0.00,0.00,0.00,0.00,0.01,0.01,,,,,,,2009.00,,25.00,,,1000.00,0.27,,,900.00,0.26,,,1500.00,0.37,2009.00,35.00
satisfactory,1984.00,69.00,0.00,0.07,0.02,0.15,141.00,0.00,0.00,0.00,0.00,0.00,0.20,0.00,,,,,,,1984.00,,25.00,,,700.00,0.29,,,700.00,0.31,,,800.00,0.33,1984.00,35.00
good,1980.00,71.00,0.00,0.09,0.01,0.10,140.00,0.00,0.00,0.00,0.00,0.00,0.30,0.00,,,,,,,1980.00,,25.00,,,1500.00,0.31,,,1000.00,0.38,,,900.00,0.28,1980.00,35.00
satisfactory,1979.00,55.70,18.00,0.26,0.01,0.12,147.00,0.00,0.00,0.00,0.00,0.00,0.12,0.02,8.00,11.00,8.00,13.00,19.00,13.00,1979.00,30.00,20.00,2000.00,,8000.00,,2200.00,,8000.00,,2000.00,,4000.00,,1979.00,47.70
satisfactory,1983.00,54.00,15.40,0.22,0.01,0.11,145.00,0.00,0.00,0.00,0.00,0.00,0.14,0.01,2.00,3.00,2.00,9.50,13.00,9.50,1983.00,10.00,15.00,700.00,0.67,4000.00,,800.00,0.64,3500.00,,850.00,0.72,3500.00,,1983.00,38.00
satisfactory,1984.00,59.00,14.90,1.00,0.02,0.12,145.00,0.00,0.00,0.00,0.00,0.00,0.14,0.02,9.00,13.50,9.00,9.50,12.00,9.50,1984.00,30.00,25.00,8000.00,0.30,5000.00,,3500.00,0.03,3000.00,,2000.00,1.50,2000.00,,1984.00,59.30
satisfactory,1977.00,61.30,9.30,1.00,0.01,0.20,148.00,0.00,0.00,0.00,0.00,0.00,0.07,0.02,17.60,24.40,17.60,20.00,27.50,20.00,1977.00,25.00,25.00,1400.00,0.20,4000.00,,1200.00,0.20,2500.00,,1100.00,0.20,2000.00,,1977.00,53.30
satisfactory,1992.00,71.00,14.00,0.11,0.01,0.15,148.00,0.00,0.00,0.00,0.00,0.00,0.09,0.03,17.50,24.50,17.50,20.00,28.50,20.00,1992.00,23.00,30.00,1800.00,0.30,1500.00,,1500.00,0.30,4000.00,,1800.00,0.50,2500.00,,1992.00,48.00
satisfactory,1969.00,60.00,,,0.05,0.19,141.00,0.00,0.00,0.00,0.00,0.001,0.17,0.03,,,,13.40,9.00,9.20,1969.00,,40.00,,,1900.00,0.31,,,1600.00,0.31,,,1800.00,0.29,1969.00,0.46
satisfactory,1968.00,54.00,,,0.01,0.37,149.00,0.00,0.00,0.00,0.001,0.001,0.11,0.02,,,,13.00,7.70,9.20,1968.00,,34.00,,,1800.00,0.26,,,10000.00,0.23,,,10000.00,0.23,1968.00,0.67
satisfactory,1973.00,58.00,,,0.02,0.12,138.00,0.001,0.00,0.00,0.001,0.00,0.10,0.03,,,,7.00,5.40,4.80,1973.00,41.00,34.00,700.00,0.30,600.00,0.92,1500.00,0.40,700.00,0.86,1300.00,0.30,1300.00,0.79,1973.00,0.33
satisfactory,1985.00,70.00,,,0.01,0.19,146.00,0.001,0.00,0.00,0.001,0.00,0.10,0.02,,,,7.40,5.20,5.60,1985.00,22.00,40.00,2400.00,0.32,10000.00,0.21,2300.00,0.44,10000.00,0.30,2100.00,0.61,10000.00,0.22,1985.00,0.24
satisfactory,1968.00,60.00,,,0.02,0.30,152.00,0.00,0.00,0.00,0.001,0.001,0.07,0.01,,,,12.60,8.20,8.80,1968.00,,25.00,,,6000.00,0.32,,,10000.00,0.39,,,10000.00,0.31,1968.00,0.98
satisfactory,1969.00,63.00,,,0.14,,143.00,0.00,0.00,0.00,0.00,0.00,0.20,0.03,,,,,,,1969.00,,,,,2000.00,,,,2000.00,,,,1000.00,,1969.00,60.00
satisfactory,1973.00,63.00,,,0.02,,154.00,0.00,0.00,0.00,0.00,0.00,0.10,0.01,,,,,,,1973.00,,,,,10000.00,,,,10000.00,,,,10000.00,,1973.00,62.00
satisfactory,1981.00,71.00,,,0.06,,147.00,0.00,0.00,0.00,0.00,0.00,0.14,0.02,,,,,,,1981.00,,,,,8000.00,,,,4500.00,,,,4500.00,,1981.00,68.00
satisfactory,1981.00,75.00,,,0.02,,153.00,0.00,0.00,0.00,0.00,0.00,0.12,0.02,,,,,,,1981.00,,,,,10000.00,,,,3000.00,,,,3000.00,,1981.00,72.00
satisfactory,1989.00,75.60,,,0.01,,154.00,0.00,0.00,0.00,0.00,0.00,0.11,0.01,,,,,,,1989.00,,,,,7000.00,,,,10000.00,,,,7000.00,,1989.00,73.00
satisfactory,1987.00,,,,,,,0.02,0.00,0.09,0.35,0.35,2.00,0.95,,,,,,,1987.00,,,,,,,,,,,,,,,1987.00,50.00
satisfactory,1986.00,,,,,,,0.02,0.00,0.07,0.26,0.09,5.00,0.65,,,,,,,1986.00,,,,,,,,,,,,,,,1986.00,60.00
satisfactory,1984.00,,,,,,,0.02,0.00,0.07,0.01,0.02,3.00,0.45,,,,,,,1984.00,,,,,,,,,,,,,,,1984.00,50.00
satisfactory,1974.00,,,,,,,0.02,0.00,0.07,0.09,0.35,4.00,0.95,,,,,,,1974.00,,,,,,,,,,,,,,,1974.00,60.00
satisfactory,1981.00,,,,,,,0.02,0.00,0.09,0.05,0.09,9.50,0.95,,,,,,,1981.00,,,,,,,,,,,,,,,1981.00,80.00
satisfactory,1976.00,,,,,,,0.02,0.00,0.09,0.01,0.02,5.00,0.65,,,,,,,1976.00,,,,,,,,,,,,,,,1976.00,95.00
satisfactory,1973.00,,,,,,,0.02,0.00,0.07,0.09,0.35,3.00,0.45,,,,,,,1973.00,,,,,,,,,,,,,,,1973.00,50.00
satisfactory,1973.00,,,,,,,0.15,0.00,0.09,0.05,0.09,4.00,0.95,,,,,,,1973.00,,,,,,,,,,,,,,,1973.00,65.00
satisfactory,1991.00,,,,,,,0.02,0.00,0.07,0.09,0.02,5.00,0.95,,,,,,,1991.00,,,,,,,,,,,,,,,1991.00,50.00
satisfactory,1975.00,,,,,,,0.02,0.00,0.07,0.05,0.02,5.00,0.65,,,,,,,1975.00,,,,,,,,,,,,,,,1975.00,60.00
satisfactory,1972.00,,,,,,,0.02,0.00,0.02,0.09,0.03,4.00,0.45,,,,,,,1972.00,,,,,,,,,,,,,,,1972.00,50.00
satisfactory,1972.00,,,,,,,0.02,0.00,0.09,0.05,0.09,9.50,0.95,,,,,,,1972.00,,,,,,,,,,,,,,,1972.00,60.00
satisfactory,1990.00,,,,,,,0.02,0.00,0.07,0.09,0.02,3.00,0.95,,,,,,,1990.00,,,,,,,,,,,,,,,1990.00,80.00
satisfactory,1983.00,,,,,,,0.02,0.00,0.07,0.05,0.02,2.00,0.65,,,,,,,1983.00,,,,,,,,,,,,,,,1983.00,95.00
satisfactory,1969.00,,,,,,,0.02,0.00,0.09,0.05,0.03,5.00,0.45,,,,,,,1969.00,,,,,,,,,,,,,,,1969.00,50.00
satisfactory,1970.00,72.00,12.00,0.10,0.05,,140.00,0.00,0.00,0.00,0.00,0.00,0.07,,,,,,,,1970.00,,,,,1200.00,,,,2000.00,,,,1200.00,,1970.00,
satisfactory,1982.00,61.00,14.00,0.10,0.10,,135.00,0.00,0.00,0.00,0.00,0.00,0.01,,,,,,,,1982.00,,,,,680.00,,,,870.00,,,,550.00,,1982.00,
satisfactory,1983.00,54.00,8.70,0.10,0.13,,136.00,0.00,0.00,0.00,0.00,0.00,0.01,,,,,,,,1983.00,,,,,750.00,,,,1550.00,,,,650.00,,1983.00,
satisfactory,1983.00,52.00,27.00,,0.03,,137.00,0.00,0.00,0.00,0.00,0.00,0.11,0.01,,,,,,,1983.00,,30.00,,,1500.00,0.20,,,2000.00,,,,1500.00,,1983.00,
good,2005.00,60.00,13.00,,0.01,,138.00,0.00,0.00,0.00,0.00,0.00,0.07,0.01,,,,,,,2005.00,,20.00,,,1500.00,0.20,,,1500.00,0.20,,,1500.00,0.30,2005.00,
good,1969.00,64.00,26.00,,0.06,,133.00,0.00,0.00,0.00,0.00,0.00,0.19,0.02,,,,7.50,8.00,11.00,1969.00,21.00,20.00,1110.00,0.24,1200.00,0.83,1200.00,0.10,700.00,0.70,850.00,0.10,800.00,0.85,1969.00,56.00
good,1984.00,62.00,20.00,,0.01,,128.00,0.00,0.00,0.00,0.00,0.00,0.14,0.01,,,,6.70,6.70,9.50,1984.00,12.00,23.00,6000.00,0.44,5000.00,0.62,1100.00,0.34,750.00,0.53,550.00,0.58,1200.00,0.21,1984.00,52.00
satisfactory,1988.00,56.00,34.00,,0.14,,142.00,0.00,0.00,0.00,0.00,,0.22,0.03,,,,,,,1988.00,20.00,25.00,850.00,,600.00,0.50,750.00,,500.00,0.92,1500.00,,450.00,0.75,1988.00,50.00
good,1990.00,50.00,9.12,,,,141.00,0.00,0.00,0.00,0.00,0.00,0.10,0.01,6.50,6.50,10.00,6.50,6.50,10.00,1990.00,28.00,25.00,2500.00,0.75,2500.00,0.79,3000.00,0.48,3000.00,0.85,3000.00,0.64,3000.00,0.68,1990.00,52.40
good,1972.00,57.60,22.70,,0.03,,140.00,0.00,0.00,0.00,0.00,0.00,0.08,0.01,,,,,,,1972.00,30.00,30.00,3000.00,0.48,3000.00,0.56,3000.00,0.69,3000.00,0.60,3000.00,0.40,3000.00,0.50,1972.00,42.80
good,1973.00,76.60,15.93,,0.00,,138.00,0.00,0.00,0.00,0.00,0.00,0.15,0.01,7.00,7.00,10.00,7.00,7.00,10.00,1973.00,25.00,20.00,3000.00,0.86,2500.00,0.85,3000.00,0.52,3000.00,0.70,3000.00,0.70,3000.00,0.75,1973.00,60.80
satisfactory,1981.00,42.00,22.00,,0.02,,140.00,0.00,0.00,0.00,0.00,0.00,0.15,0.01,,,,,,,1981.00,,27.00,,,20350.00,0.31,,,12710.00,0.27,,,13470.00,0.89,1981.00,
satisfactory,1983.00,43.00,18.00,,0.02,,143.00,0.00,0.00,0.00,0.00,0.00,0.13,0.01,,,,,,,1983.00,,29.00,,,9270.00,0.25,,,5890.00,0.18,,,6620.00,0.28,1983.00,
satisfactory,1974.00,40.00,18.00,,0.05,,145.00,0.00,0.00,0.00,0.00,,0.09,0.01,,,,,,,1974.00,,20.00,,,827.00,0.40,,,6620.00,0.40,,,898.00,0.48,1974.00,
satisfactory,1988.00,64.00,8.00,0.38,0.00,0.23,149.00,,0.00,0.00,,0.00,0.08,0.00,,,,5.50,8.20,5.50,1988.00,24.00,20.00,2800.00,0.42,30000.00,0.21,1600.00,0.46,30000.00,0.21,1400.00,0.51,26000.00,0.15,1988.00,79.00
satisfactory,1986.00,75.30,4.80,0.50,0.00,0.14,148.00,,0.00,0.00,,,0.13,0.01,6.00,8.50,6.00,9.70,17.00,11.00,1986.00,,20.00,600.00,0.72,45000.00,0.14,800.00,0.61,28000.00,0.16,900.00,0.70,26000.00,0.17,1986.00,79.00
satisfactory,1992.00,60.60,1.00,0.60,0.00,0.14,141.00,,0.00,0.00,,,0.11,0.01,,,,14.60,20.00,15.00,1992.00,,50.00,,,1600.00,0.17,,,1200.00,0.20,,,1600.00,0.20,1992.00,79.60
satisfactory,1982.00,,,,,0.16,,,0.00,0.00,,,0.10,0.01,,,,9.70,13.70,9.50,1982.00,,20.00,,,82000.00,0.20,,,55000.00,0.22,,,60000.00,0.23,1982.00,68.00
satisfactory,1973.00,55.00,8.00,1.20,0.02,0.15,,0.00,0.00,0.00,0.00,0.00,0.36,0.02,75.90,75.00,110.00,76.00,75.80,110.50,1973.00,32.00,20.00,900.00,0.30,10000.00,0.18,1200.00,0.30,10000.00,0.25,1400.00,0.30,10000.00,0.18,1973.00,
good,1991.00,60.00,5.00,2.00,0.03,,,0.00,0.00,0.00,0.00,0.00,0.20,0.00,72.00,72.00,103.00,72.00,79.50,109.00,1991.00,42.00,36.00,1400.00,0.15,4700.00,0.20,1200.00,0.22,4400.00,0.35,1100.00,0.26,5000.00,0.40,1991.00,
good,1977.00,61.70,10.30,0.62,0.02,0.12,144.00,0.00,0.00,0.00,0.00,0.00,0.11,0.01,12.40,12.80,18.00,14.00,14.00,21.00,1977.00,51.00,15.00,290.00,0.61,10000.00,0.30,540.00,0.55,10000.00,0.31,720.00,0.70,10000.00,0.36,1977.00,56.80
good,1974.00,60.70,12.00,0.59,0.02,0.13,141.00,0.00,0.00,0.00,0.00,0.00,0.12,0.01,20.30,13.30,13.50,22.00,22.00,33.50,1974.00,30.00,25.00,1600.00,0.19,10000.00,0.26,1250.00,0.21,10000.00,0.26,1300.00,0.29,10000.00,0.0309,1974.00,59.00
good,1980.00,63.30,20.00,0.477,0.02,,141.00,0.00,0.00,0.00,0.00,0.00,0.08,0.00,9.72,18.41,9.72,7.00,10.20,7.20,1980.00,34.00,30.00,2100.00,0.18,5000.00,0.22,2100.00,0.18,5000.00,0.86,2100.00,0.26,4000.00,0.27,1980.00,64.30
good,1975.00,64.00,15.70,0.62,0.02,,140.00,0.00,0.00,0.00,0.00,0.00,0.14,0.00,11.50,11.50,16.00,07.08,6.96,8.60,1975.00,35.00,38.00,650.00,0.42,2300.00,0.30,740.00,0.48,1800.00,0.30,820.00,0.45,2400.00,0.37,1975.00,62.30
satisfactory,1983.00,79.00,,0.50,0.00,,141.00,0.00,0.00,0.01,0.00,0.00,0.09,0.01,22.70,23.50,30.90,22.90,23.10,31.10,1983.00,18.00,22.00,11800.00,0.20,11498.00,0.22,11830.00,0.20,8211.00,0.25,8211.00,0.31,8194.00,0.42,1983.00,51.30
good,2001.00,77.30,,0.14,0.00,,140.00,0.00,0.00,0.00,0.00,0.00,0.04,0.00,9.50,9.50,13.00,14.20,11.90,19.00,2001.00,30.00,18.00,12444.00,0.11,22000.00,0.19,10222.00,0.20,10400.00,0.25,11550.00,0.29,13100.00,0.26,2001.00,77.70
satisfactory,1978.00,79.00,10.50,1.20,0.00,,144.00,0.00,0.00,0.00,0.00,0.00,0.07,0.01,6.90,7.10,9.90,8.00,8.00,11.16,1978.00,24.00,30.00,1600.00,0.18,1540.00,0.18,1710.00,0.17,1250.00,0.22,1820.00,0.27,2290.00,0.36,1978.00,61.30
satisfactory,1991.00,77.70,,1.60,0.00,,135.00,0.00,0.00,0.00,0.00,0.00,0.08,0.00,17.00,17.00,26.00,18.40,19.60,27.20,1991.00,28.00,40.00,2000.00,0.10,3550.00,0.25,1800.00,0.20,1340.00,0.19,2100.00,0.10,1950.00,0.21,1991.00,80.00
unsatisfactory,1968.00,,30.70,,,0.00,,0.00,0.00,0.00,0.00,0.00,0.11,0.01,6.80,6.50,9.90,9.20,8.00,12.00,1968.00,20.00,20.00,1500.00,0.20,3720.00,0.38,1800.00,0.50,3530.00,0.45,1800.00,0.30,3820.00,0.39,1968.00,
satisfactory,1973.00,61.00,16.60,0.65,0.20,0.21,141.00,0.00,0.00,0.00,0.00,0.00,0.16,0.16,24.60,35.50,24.70,14.00,19.50,13.50,1973.00,34.00,20.00,1200.00,0.40,2000.00,0.34,1600.00,0.40,2000.00,0.40,1800.00,0.40,2800.00,3.60,1973.00,
satisfactory,1974.00,72.00,13.20,0.16,0.01,0.20,141.00,0.00,0.00,0.00,0.00,0.00,0.10,0.01,28.90,41.20,29.10,50.30,62.30,48.00,1974.00,30.00,40.00,650.00,0.30,30000.00,0.14,1100.00,0.30,18000.00,0.21,1100.00,0.30,20000.00,0.19,1974.00,69.00
satisfactory,1974.00,64.00,29.50,3.54,0.06,0.19,139.00,0.00,0.00,0.00,0.00,0.00,0.14,0.03,9.70,14.70,9.50,14.00,20.50,13.00,1974.00,25.00,25.00,1200.00,0.20,1400.00,0.30,1900.00,0.20,1700.00,0.33,2000.00,0.20,1800.00,0.26,1974.00,
satisfactory,1974.00,42.00,29.80,01.04,0.04,0.19,140.00,0.00,0.00,0.00,0.00,0.00,0.12,0.02,15.60,23.90,15.60,10.00,14.00,10.00,1974.00,35.00,40.00,700.00,0.50,800.00,0.50,1270.00,0.60,900.00,0.79,850.00,0.70,800.00,0.80,1974.00,45.00
satisfactory,1973.00,59.00,18.20,0.42,0.03,0.17,130.00,0.00,0.00,0.00,0.00,0.00,0.08,0.01,30.60,44.20,31.00,45.00,66.00,45.00,1973.00,26.00,20.00,2800.00,0.20,20000.00,0.30,2000.00,0.20,10000.00,0.40,1800.00,0.30,10000.00,0.40,1973.00,
satisfactory,1988.00,,,,,,,,,,,,,,,,,,,,1988.00,,,,,21530.00,0.20,,,14370.00,0.18,,,3990.00,0.18,1988.00,
satisfactory,1987.00,,,,,,,,,,,,,,,,,,,,1987.00,,,,,11860.00,0.16,,,11350.00,0.19,,,1700.00,0.21,1987.00,
satisfactory,1979.00,,,,,,,,,,,,,,,,,,,,1979.00,,,,,,,,,,,,,,,1979.00,
satisfactory,1979.00,,,,,,,,,,,,,,,,,,,,1979.00,,,,,,,,,,,,,,,1979.00,
satisfactory,1984.00,,,,,,,,,,,,,,,,,,,,1984.00,,,,,,,,,,,,,,,1984.00,
satisfactory,1974.00,70.00,,,0.04,,135.00,0.00,0.00,0.20,0.00,0.00,,,,,,,,,1974.00,,,,,,,,,,,,,,,1974.00,0.00
satisfactory,1973.00,73.00,,,0.08,,138.00,0.00,0.30,0.30,0.00,0.00,,,,,,,,,1973.00,,,,,,,,,,,,,,,1973.00,0.00
satisfactory,1970.00,75.00,,,0.01,,137.00,0.00,0.00,0.10,0.00,0.00,,,,,,,,,1970.00,,,,,,,,,,,,,,,1970.00,0.00
satisfactory,1966.00,70.00,,,0.04,,145.00,0.10,0.00,0.10,0.00,0.00,,,,,,,,,1966.00,,,,,,,,,,,,,,,1966.00,0.00
satisfactory,1969.00,73.00,,,0.03,,139.00,0.00,0.00,0.20,0.00,0.00,,,,,,,,,1969.00,,,,,,,,,,,,,,,1969.00,0.00
satisfactory,1992.00,65.80,21.00,0.16,0.00,,145.00,,0.00,0.00,,,0.09,0.01,10.00,14.00,10.00,11.00,15.00,11.00,1992.00,39.00,25.00,1800.00,0.19,5500.00,0.20,1600.00,0.35,4300.00,0.40,1700.00,0.35,5200.00,0.40,1992.00,
satisfactory,1992.00,47.70,15.00,0.33,0.00,,143.00,,0.00,0.00,,,0.11,0.01,8.00,5.00,6.00,10.00,7.00,8.00,1992.00,26.00,30.00,1700.00,0.54,5500.00,0.60,1400.00,0.56,4300.00,0.60,1300.00,0.66,5200.00,0.60,1992.00,
satisfactory,1989.00,57.20,8.00,0.36,0.01,,141.00,0.00,0.00,0.00,0.00,,0.09,0.01,14.00,20.00,14.00,18.00,24.50,18.00,1989.00,27.00,27.00,2000.00,0.26,3500.00,0.26,1100.00,0.26,2500.00,0.29,1300.00,0.34,2500.00,0.40,1989.00,
satisfactory,1989.00,69.00,7.00,0.34,0.01,,141.00,0.00,0.00,0.00,0.00,,0.08,0.01,15.00,20.00,15.00,18.50,25.00,18.50,1989.00,10.00,22.00,10000.00,0.20,4000.00,0.26,10000.00,0.15,3500.00,0.20,10000.00,0.20,3500.00,0.40,1989.00,
satisfactory,1976.00,53.80,15.00,0.26,0.00,,137.00,,0.00,0.00,,,0.07,0.00,14.00,10.00,10.00,16.00,12.00,12.00,1976.00,26.00,25.00,360.00,0.28,9500.00,0.28,800.00,0.20,9000.00,0.20,880.00,0.25,9000.00,0.25,1976.00,
satisfactory,1991.00,63.50,13.00,0.23,0.00,,138.00,,0.00,0.00,,,0.08,0.00,17.00,20.00,18.00,24.00,32.00,22.00,1991.00,25.00,19.00,2200.00,0.11,34000.00,0.30,1700.00,0.12,23000.00,0.32,1900.00,0.22,21000.00,0.34,1991.00,
satisfactory,1991.00,74.80,,0.12,0.00,,141.00,,0.00,0.00,,,0.09,0.00,13.00,9.50,10.00,9.00,7.00,8.00,1991.00,33.00,20.00,3800.00,0.30,3200.00,0.20,4500.00,0.40,2800.00,0.33,4200.00,0.40,2600.00,0.50,1991.00,
satisfactory,1991.00,46.50,,0.12,0.01,,140.00,0.00,0.00,0.00,0.00,,0.12,0.01,19.00,9.80,9.90,12.00,8.00,8.00,1991.00,36.00,20.00,1000.00,0.30,4500.00,0.18,2500.00,0.50,3800.00,0.23,2600.00,0.50,3600.00,0.61,1991.00,
satisfactory,1967.00,72.80,20.00,0.23,0.03,,151.00,0.00,0.00,0.00,0.00,,0.21,0.02,48.00,34.00,34.00,66.00,48.00,44.00,1967.00,25.00,39.00,1300.00,0.30,3800.00,0.34,850.00,0.40,2700.00,0.30,550.00,0.30,2300.00,0.30,1967.00,
satisfactory,1964.00,49.50,18.00,0.25,0.01,,141.00,0.00,0.00,0.01,0.00,,0.27,0.01,42.00,62.00,42.00,78.00,56.00,58.00,1964.00,20.00,30.00,500.00,0.50,450.00,0.60,700.00,0.20,1500.00,0.30,600.00,0.20,800.00,0.30,1964.00,
satisfactory,1992.00,74.40,6.00,0.20,0.01,,140.00,0.00,0.00,0.00,0.00,,0.03,0.04,,,,20.00,28.50,20.00,1992.00,,25.00,,,61200.00,0.15,,,12000.00,0.16,,,10900.00,0.17,1992.00,0.00
satisfactory,1967.00,62.70,8.00,0.64,0.00,,135.00,0.00,0.00,0.00,0.00,0.00,0.04,0.00,,,,81.00,61.00,61.00,1967.00,,24.00,,,3500.00,0.33,,,7610.00,0.40,,,4640.00,0.35,1967.00,0.00
satisfactory,1984.00,75.00,14.80,0.20,0.00,,134.00,0.00,0.00,,,,0.05,0.00,,,,10.40,6.80,5.40,1984.00,,28.00,,,22890.00,0.17,,,17180.00,0.16,,,23730.00,0.17,1984.00,0.00
satisfactory,1984.00,60.00,4.00,1.20,0.01,,138.00,0.00,0.00,0.00,0.00,,0.03,0.00,,,,13.40,8.80,9.00,1984.00,,26.00,,,19310.00,0.21,,,16180.00,0.20,,,15180.00,0.24,1984.00,0.00
satisfactory,1971.00,55.70,15.00,0.20,0.00,,143.00,0.00,0.00,0.00,0.00,,0.06,0.00,,,,160.00,120.00,120.00,1971.00,,48.00,,,2100.00,0.21,,,3020.00,0.22,,,3000.00,0.23,1971.00,0.00
satisfactory,1971.00,64.00,11.00,1.10,0.00,,145.00,0.00,0.00,0.00,,0.00,0.08,0.01,,,,164.00,122.00,122.00,1971.00,,24.00,,,4210.00,0.22,,,2960.00,0.23,,,3140.00,0.26,1971.00,0.00
good,2007.00,45.00,17.40,0.15,0.00,0.32,136.00,0.00,0.00,0.00,0.00,0.00,0.03,0.00,0.27,0.36,0.27,0.32,0.39,0.31,2007.00,7.00,7.00,14000.00,0.26,14000.00,0.26,3560.00,0.23,12000.00,0.39,5480.00,0.17,15000.00,0.39,2007.00,40.00
good,2007.00,60.00,16.10,0.47,0.00,0.27,138.00,0.00,0.00,0.00,0.00,0.00,0.03,0.00,0.30,0.40,0.30,,,,2007.00,31.00,31.00,6000.00,0.14,6000.00,0.14,4200.00,0.19,,,4200.00,0.30,,,2007.00,61.00
good,1979.00,64.00,10.90,0.43,0.01,0.03,141.00,0.00,0.00,0.00,0.00,0.00,0.09,0.01,0.51,0.79,0.51,0.51,0.74,0.50,1979.00,35.00,42.00,1600.00,0.23,2600.00,0.20,1100.00,0.25,2300.00,0.25,1000.00,0.40,1950.00,0.41,1979.00,42.00
good,1978.00,61.00,28.20,8.10,0.09,0.02,141.00,0.00,0.00,0.00,0.00,0.00,0.34,0.04,0.28,0.41,0.28,0.28,0.43,0.29,1978.00,23.00,20.00,700.00,0.35,370.00,0.77,850.00,0.34,365.00,0.81,1000.00,0.40,534.00,0.84,1978.00,40.00
good,1970.00,50.00,20.50,0.99,0.03,0.13,141.00,0.00,0.00,0.00,0.00,0.00,0.31,0.03,0.25,0.40,0.26,0.37,0.61,0.37,1970.00,24.00,34.00,1700.00,0.20,1250.00,0.10,1300.00,0.20,1400.00,0.40,1750.00,0.20,,,1970.00,50.00
good,1970.00,50.00,22.50,0.20,0.01,0.09,146.00,0.00,0.00,.002,0.00,0.00,0.30,0.01,0.28,0.41,0.28,0.35,0.53,0.35,1970.00,34.00,25.00,1300.00,0.20,12000.00,0.45,1500.00,0.20,8200.00,0.38,900.00,0.30,7460.00,0.62,1970.00,57.00
good,2007.00,70.00,17.90,0.12,0.00,,139.00,0.01,0.00,0.00,0.00,0.00,0.11,0.00,0.10,0.15,0.11,,,,2007.00,23.00,,7700.00,0.20,,,5000.00,0.24,,,5600.00,0.34,,,2007.00,41.00
good,2007.00,67.00,9.70,0.25,0.00,,138.00,0.00,0.00,0.00,0.00,0.00,0.03,0.01,0.13,0.18,0.13,,,,2007.00,17.00,,13000.00,0.24,,,10500.00,0.31,,,8000.00,0.36,,,2007.00,63.00
good,1981.00,59.00,11.70,0.17,0.01,0.19,136.00,0.00,0.00,0.00,0.00,0.00,0.15,0.01,0.19,0.28,0.19,0.20,0.29,0.20,1981.00,3.00,27.00,2500.00,0.12,25000.00,0.25,4500.00,0.07,47500.00,0.26,800.00,0.10,37500.00,0.28,1981.00,52.00
good,1981.00,61.00,8.70,0.10,0.00,0.20,135.00,0.00,0.00,0.00,0.00,0.00,0.13,0.01,0.17,0.24,0.17,0.17,0.38,0.25,1981.00,3.00,35.00,4000.00,0.10,35000.00,0.14,5000.00,0.10,5500.00,0.14,4000.00,0.10,30000.00,0.23,1981.00,67.00
good,2008.00,40.00,25.00,12.00,0.10,0.15,128.00,0.00,0.00,0.01,0.00,0.00,0.05,0.04,,,,,,,2008.00,25.00,25.00,20000.00,0.20,,,,,,,15000.00,0.20,,,2008.00,
unsatisfactory,1964.00,32.00,32.00,16.00,0.26,0.09,124.00,0.01,0.01,0.02,0.01,0.00,0.07,0.06,,,,,,,1964.00,30.00,30.00,3000.00,0.50,,,,,,,2900.00,0.50,,,1964.00,
satisfactory,1980.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1980.00,34.00,34.00,8000.00,0.30,,,,,,,8000.00,0.30,,,1980.00,
satisfactory,1980.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1980.00,28.00,28.00,9000.00,0.30,,,,,,,9000.00,0.30,,,1980.00,
unsatisfactory,1976.00,33.00,34.00,16.00,0.27,0.08,123.00,0.01,0.01,0.02,0.01,0.00,0.07,0.07,,,,,,,1976.00,26.00,26.00,2500.00,0.50,,,,,,,3000.00,0.50,,,1976.00,
satisfactory,1993.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1993.00,39.00,39.00,8000.00,0.30,,,,,,,8000.00,0.30,,,1993.00,
satisfactory,1993.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1993.00,15.00,15.00,8000.00,0.30,,,,,,,8000.00,0.30,,,1993.00,
unsatisfactory,1976.00,33.00,31.00,17.00,0.29,0.09,123.00,0.01,0.01,0.02,0.01,0.00,0.07,0.06,,,,,,,1976.00,15.00,15.00,2000.00,0.60,,,,,,,2000.00,0.60,,,1976.00,
satisfactory,1982.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1982.00,26.00,26.00,6000.00,0.30,,,,,,,6000.00,0.30,,,1982.00,
unsatisfactory,1962.00,31.00,32.00,16.00,0.28,0.09,122.00,0.01,0.01,0.02,0.01,0.00,0.78,0.06,,,,,,,1962.00,24.00,24.00,3000.00,0.50,,,,,,,3500.00,0.50,,,1962.00,
good,2001.00,42.00,26.00,12.00,0.15,0.15,130.00,0.00,0.00,0.01,0.00,0.00,0.05,0.04,,,,,,,2001.00,33.00,33.00,10000.00,0.20,,,,,,,10000.00,0.10,,,2001.00,
good,2001.00,40.00,27.00,11.00,0.18,0.15,130.00,0.00,0.00,0.01,0.00,0.00,0.04,0.03,,,,,,,2001.00,34.00,34.00,20000.00,0.15,,,,,,,15000.00,0.15,,,2001.00,
unsatisfactory,1966.00,34.00,31.00,16.00,0.27,0.09,122.00,0.01,0.01,0.02,0.01,0.00,0.07,0.07,,,,,,,1966.00,31.00,31.00,3500.00,0.50,,,,,,,2800.00,0.50,,,1966.00,
satisfactory,1985.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1985.00,30.00,30.00,8000.00,0.30,,,,,,,8000.00,0.30,,,1985.00,
unsatisfactory,1969.00,33.00,32.00,16.00,0.26,0.08,123.00,0.01,0.01,0.02,0.01,0.00,0.01,0.06,,,,,,,1969.00,30.00,30.00,2500.00,0.60,,,,,,,2500.00,0.60,,,1969.00,
unsatisfactory,1953.00,31.00,32.00,16.00,0.28,0.09,120.00,0.01,0.01,0.02,0.01,0.00,0.01,0.06,,,,,,,1953.00,29.00,29.00,2000.00,0.70,,,,,,,2300.00,0.70,,,1953.00,
unsatisfactory,1964.00,34.00,34.00,17.00,0.27,0.09,122.00,0.01,0.01,0.02,0.01,0.00,0.01,0.07,,,,,,,1964.00,28.00,28.00,2500.00,0.50,,,,,,,2500.00,0.50,,,1964.00,
satisfactory,1992.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1992.00,33.00,33.00,9000.00,0.30,,,,,,,9000.00,0.30,,,1992.00,
unsatisfactory,1979.00,32.00,31.00,16.00,0.26,0.08,124.00,0.01,0.01,0.02,0.01,0.00,0.01,0.06,,,,,,,1979.00,46.00,46.00,3000.00,0.50,,,,,,,3000.00,0.50,,,1979.00,
good,2007.00,40.00,28.00,11.00,0.20,0.01,130.00,0.00,0.00,0.01,0.00,0.00,0.04,0.03,,,,,,,2007.00,45.00,45.00,15000.00,0.20,,,,,,,14000.00,0.10,,,2007.00,
satisfactory,1989.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1989.00,40.00,40.00,8000.00,0.30,,,,,,,8000.00,0.30,,,1989.00,
satisfactory,1989.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1989.00,31.00,31.00,9000.00,0.30,,,,,,,9000.00,0.30,,,1989.00,
unsatisfactory,1969.00,34.00,32.00,17.00,0.26,0.09,122.00,0.01,0.01,0.02,0.01,0.00,0.01,0.06,,,,,,,1969.00,33.00,33.00,3000.00,0.60,,,,,,,3000.00,0.60,,,1969.00,
good,2003.00,41.00,25.00,10.00,0.16,0.15,132.00,0.00,0.00,0.01,0.00,0.00,0.04,0.03,,,,,,,2003.00,37.00,37.00,30000.00,0.10,,,,,,,25000.00,0.12,,,2003.00,
good,2004.00,43.00,26.00,12.00,0.19,0.16,130.00,0.00,0.00,0.01,0.00,0.00,0.05,0.04,,,,,,,2004.00,48.00,48.00,35000.00,0.15,,,,,,,30000.00,0.09,,,2004.00,
unsatisfactory,1961.00,33.00,32.00,16.00,0.28,0.08,121.00,0.01,0.01,0.02,0.01,0.00,0.01,0.07,,,,,,,1961.00,46.00,46.00,2500.00,0.70,,,,,,,2800.00,0.70,,,1961.00,
unsatisfactory,1961.00,32.00,32.00,17.00,0.29,0.08,120.00,0.01,0.01,0.02,0.01,0.00,0.01,0.07,,,,,,,1961.00,42.00,42.00,2600.00,0.50,,,,,,,2600.00,0.50,,,1961.00,
unsatisfactory,1961.00,32.00,31.00,16.00,0.26,0.09,124.00,0.01,0.01,0.02,0.01,0.00,0.01,0.70,,,,,,,1961.00,28.00,28.00,3100.00,0.50,,,,,,,3100.00,0.50,,,1961.00,
satisfactory,1998.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1998.00,26.00,26.00,8000.00,0.30,,,,,,,8000.00,0.30,,,1998.00,
good,2003.00,44.00,24.00,12.00,0.20,0.12,129.00,0.00,0.00,0.01,0.00,0.00,0.04,0.03,,,,,,,2003.00,36.00,36.00,30000.00,0.20,,,,,,,28000.00,0.01,,,2003.00,
good,2008.00,42.00,27.00,10.00,0.18,0.15,133.00,0.00,0.00,0.01,0.00,0.00,0.05,0.04,,,,,,,2008.00,37.00,37.00,34000.00,0.10,,,,,,,31000.00,0.01,,,2008.00,
good,2008.00,43.00,26.00,11.00,0.19,0.13,130.00,0.00,0.00,0.01,0.00,0.00,0.05,0.04,,,,,,,2008.00,42.00,42.00,32000.00,0.10,,,,,,,30000.00,0.10,,,2008.00,
unsatisfactory,1977.00,33.00,31.00,16.00,0.27,0.09,121.00,0.01,0.01,0.02,0.01,0.00,0.01,0.07,,,,,,,1977.00,46.00,46.00,3000.00,0.50,,,,,,,3000.00,0.50,,,1977.00,
satisfactory,1991.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1991.00,38.00,38.00,7000.00,0.30,,,,,,,7000.00,0.30,,,1991.00,
satisfactory,1990.00,35.00,30.00,15.00,0.25,0.10,125.00,0.00,0.01,0.01,0.01,0.00,0.06,0.05,,,,,,,1990.00,30.00,30.00,6000.00,0.30,,,,,,,6000.00,0.30,,,1990.00,
good,1998.00,75.00,,,0.02,,148.00,,,,,,,,26100.00,26100.00,26100.00,,,,1998.00,,,5700.00,0.19,50000.00,0.12,4300.00,0.22,50000.00,0.11,4650.00,0.41,25000.00,0.20,1998.00,74.00
good,2004.00,78.00,,,0.01,,149.00,,,,,,,,25800.00,25800.00,25800.00,,,,2004.00,,,8100.00,0.17,50000.00,0.13,6000.00,0.17,50000.00,0.12,6200.00,0.30,50000.00,0.19,2004.00,70.00
satisfactory,1991.00,74.00,,,0.02,,146.00,,,,,,,,26400.00,26400.00,26400.00,,,,1991.00,,,,,50000.00,0.10,,,50000.00,0.18,,,50000.00,0.10,1991.00,62.00
satisfactory,1991.00,76.00,,,0.02,,149.00,,,,,,,,26000.00,26000.00,26000.00,,,,1991.00,,,,,50000.00,0.14,,,50000.00,0.20,,,50000.00,0.20,1991.00,42.00
satisfactory,1983.00,70.00,16.40,0.70,0.02,0.17,147.00,0.00,0.00,0.01,0.00,0.00,,,46.50,64.50,46.00,,,,1983.00,,,2000.00,0.20,4000.00,0.30,1700.00,0.20,4000.00,0.30,1500.00,0.30,5000.00,0.35,1983.00,0.00
satisfactory,1970.00,61.60,0.00, , , , ,0.00,0.00,0.01,0.00,0.00,,,27.00,40.50,27.25,,,,1970.00,,,100.00,0.30,700.00,0.30,1800.00,0.20,500.00,0.31,1800.00,0.20,650.00,0.35,1970.00,0.00
satisfactory,1976.00,63.30,,5.50,0.06,0.14,144.00,0.00,0.00,0.01,0.00,0.00022,0.23,0.05,9.00,9.00,13.00,,,,1976.00,20.00,25.00,5000.00,0.12,940.00,0.16,4800.00,0.16,800.00,0.18,4000.00,0.24,750.00,0.32,1976.00,
satisfactory,1972.00,48.00,,1.90,0.04,0.15,144.00,0.00,0.00,0.00,0.00,0.00,0.26,,,,,,,,1972.00,13.00,35.00,1200.00,0.20,260.00,0.60,2000.00,0.20,530.00,0.70,1100.00,0.20,240.00,0.70,1972.00,60.00
satisfactory,1986.00,68.80,,2.51,0.01,,142.00,0.00,0.00,0.00,0.00,0.00,0.28,0.02,9.00,12.50,9.00,6.80,10.20,6.40,1986.00,37.00,32.00,5000.00,0.24,6500.00,0.32,5000.00,0.31,6000.00,0.35,5500.00,0.29,5800.00,0.30,1986.00,70.00
satisfactory,1979.00,63.60,,0.70,0.01,,137.00,0.00,0.00,0.00,0.00,,0.25,0.02,,,,7.80,10.30,7.20,1979.00,,20.00,,,3400.00,0.13,,,2800.00,0.18,,,3300.00,0.17,1979.00,45.00
satisfactory,1953.00,,,,,,,,,,,,,,,,,,,,1953.00,,,,,,,,,,,,,,,1953.00,
satisfactory,1953.00,55.00,,0.12,0.01,,141.00,0.01,0.00,0.00,0.00,0.00,0.10,0.01,68.00,76.00,96.00,73.00,77.00,98.00,1953.00,,,900.00,0.40,3000.00,0.54,,,,,900.00,0.40,3000.00,0.52,1953.00,
satisfactory,1958.00,38.00,,0.30,0.01,,141.00,0.00,0.00,0.00,0.00,0.00,0.35,0.02,130.00,120.00,170.00,135.00,130.00,180.00,1958.00,,,700.00,0.47,3000.00,0.38,,,,,550.00,0.50,3000.00,0.95,1958.00,
satisfactory,1980.00,38.00,,0.91,0.05,,143.00,0.00,0.00,0.00,0.00,0.00,0.24,0.03,15.00,16.00,23.00,14.00,15.00,23.00,1980.00,,,1200.00,0.12,800.00,0.70,1200.00,0.15,2600.00,0.80,1000.00,0.11,1000.00,0.65,1980.00,
satisfactory,1982.00,55.00,,0.18,0.01,,144.00,0.00,0.00,0.00,0.00,0.00,0.06,0.01,8.62,12.12,8.12,10.00,17.50,22.00,1982.00,,,1200.00,0.29,3400.00,0.33,1100.00,0.30,1500.00,0.40,1300.00,0.44,2700.00,01.04,1982.00,
satisfactory,1979.00,40.00,,0.49,0.02,,142.00,0.00,0.00,0.00,0.00,0.00,0.10,0.01,15.00,15.00,21.00,5.60,4.60,7.00,1979.00,,,5000.00,0.10,1200.00,0.39,,,,,3000.00,0.16,900.00,0.24,1979.00,
satisfactory,1970.00,47.00,,0.16,0.03,,144.00,0.00,0.00,0.00,0.00,0.00,0.26,0.01,46.00,46.00,60.00,46.00,55.00,69.00,1970.00,,,1300.00,0.12,3000.00,0.46,,,,,1200.00,0.18,3000.00,0.35,1970.00,
satisfactory,1967.00,42.00,,0.17,0.02,,144.00,0.00,0.00,0.01,0.00,0.00,0.48,0.03,35.00,47.00,60.00,84.00,90.00,112.00,1967.00,,,300.00,0.40,2100.00,0.37,,,,,230.00,0.80,700.00,0.80,1967.00,
satisfactory,1977.00,41.00,,0.36,0.02,,144.00,0.00,0.00,0.03,0.00,0.00,0.19,0.02,10.00,10.00,14.00,10.50,15.00,19.50,1977.00,,,1000.00,0.20,1000.00,0.60,1000.00,0.30,1000.00,0.20,2500.00,0.30,1500.00,0.58,1977.00,
satisfactory,1953.00,52.00,,0.30,0.02,,143.00,0.00,0.00,0.00,0.00,0.00,0.21,0.02,33.00,32.00,44.00,25.00,24.00,32.00,1953.00,,,1000.00,0.30,1500.00,0.56,1300.00,0.30,1500.00,0.58,1500.00,0.30,900.00,0.76,1953.00,
satisfactory,1976.00,65.20,,,0.04,,138.00,,,,,,,,26.00,33.00,26.00,,,,1976.00,30.00,,650.00,0.50,,,1500.00,0.50,,,1300.00,0.52,,,1976.00,
satisfactory,1994.00,74.40,,,0.02,,142.00,,,,,,,,10.00,12.50,10.00,,,,1994.00,18.00,,3000.00,0.27,,,2800.00,0.02,,,3000.00,0.35,,,1994.00,
satisfactory,1976.00,68.80,,,0.01,,138.00,,,,,,,,19.50,27.00,19.50,,,,1976.00,30.00,,3500.00,0.29,,,3200.00,0.33,,,3200.00,0.34,,,1976.00,
satisfactory,1978.00,69.60,,,0.04,,139.00,,,,,,,,15.00,21.00,16.00,,,,1978.00,20.00,,2500.00,0.13,,,2300.00,0.18,,,2300.00,0.22,,,1978.00,
good,1997.00,42.00,,,0.07,,145.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,7.00,7.00,14.10,,,,1997.00,,38.00,3000.00,0.31,2600.00,0.91,3000.00,0.29,1500.00,0.92,3000.00,0.32,1600.00,0.38,1997.00,42.00
good,1997.00,44.00,,,0.02,,150.00,0.00,0.00,0.00,0.00,0.00,0.07,0.05,7.00,9.50,7.00,,,,1997.00,,43.00,7000.00,0.10,3900.00,0.79,7000.00,0.10,3900.00,0.79,4000.00,0.25,1800.00,0.39,1997.00,36.00
satisfactory,1973.00,36.00,,,0.05,,151.00,0.00,0.00,0.00,0.00,0.00,0.07,0.04,,,,,,,1973.00,,35.00,2000.00,,400.00,1.14,3000.00,,1000.00,0.92,1750.00,,300.00,0.90,1973.00,40.00
satisfactory,1974.00,38.00,,,0.01,,128.00,0.00,0.00,0.00,0.00,0.00,0.06,0.04,,,,,,,1974.00,,35.00,2500.00,,1100.00,0.98,3000.00,,400.00,0.92,2500.00,,400.00,0.90,1974.00,45.00
good,1978.00,38.00,,,0.01,,147.00,0.00,0.00,0.00,0.00,0.00,0.02,0.02,,,,,,,1978.00,,30.00,3000.00,,3000.00,0.84,3500.00,,1500.00,0.86,2500.00,,2000.00,0.91,1978.00,39.00
good,1979.00,41.00,,,0.02,,151.00,0.00,0.00,0.00,0.00,0.00,0.07,0.02,,,,,,,1979.00,,25.00,1500.00,,3800.00,0.76,2000.00,,4800.00,0.84,1600.00,,4400.00,0.90,1979.00,50.00
good,1987.00,40.00,,,0.03,,138.00,0.00,0.00,0.01,0.00,0.00,0.18,0.02,,,,,,,1987.00,,55.00,2500.00,,10000.00,0.60,3000.00,,10000.00,0.90,3000.00,,10000.00,0.70,1987.00,37.00
satisfactory,1985.00,45.00,,,0.02,,142.00,0.00,0.00,0.00,0.00,0.00,0.06,0.04,,,,,,,1985.00,,50.00,2000.00,,840.00,0.91,3000.00,,6300.00,0.72,3000.00,,1300.00,0.68,1985.00,40.00
unsatisfactory,1966.00,40.00,,,0.13,,138.00,0.00,0.00,0.00,0.00,0.00,0.07,0.00,,,,,,,1966.00,,25.00,1500.00,,600.00,0.86,1700.00,,550.00,0.72,5400.00,,400.00,0.68,1966.00,42.00
satisfactory,1979.00,39.00,,,0.04,,143.00,0.00,0.00,0.00,0.00,0.00,0.07,0.04,,,,,,,1979.00,,20.00,3000.00,,1000.00,0.60,3000.00,,700.00,0.80,2500.00,,1000.00,0.60,1979.00,41.00
satisfactory,1986.00,64.00,,,0.07,,145.00,0.00,0.00,0.00,0.00,0.00,0.18,0.05,21.00,20.50,20.00,21.00,20.80,20.00,1986.00,,38.00,2000.00,,2100.00,0.91,3000.00,,3000.00,0.92,2500.00,,2750.00,,1986.00,50.00
satisfactory,1972.00,58.00,,,0.02,,150.00,0.01,0.01,0.00,0.00,0.00,0.20,0.03,16.00,15.30,15.00,15.50,15.50,15.00,1972.00,,43.00,2500.00,,2750.00,0.79,3000.00,,3000.00,0.79,2500.00,,2750.00,,1972.00,55.00
satisfactory,1973.00,62.00,,,0.05,,151.00,0.00,0.00,0.00,0.00,0.00,0.53,0.05,15.30,15.00,14.90,14.50,15.00,15.30,1973.00,,35.00,3000.00,,2750.00,1.14,3500.00,,3500.00,0.92,3000.00,,3000.00,,1973.00,52.00
satisfactory,1987.00,65.00,,,0.01,,128.00,0.00,0.00,0.00,0.00,0.00,0.11,0.01,19.00,18.50,18.30,18.70,18.00,19.00,1987.00,,35.00,1500.00,,1500.00,0.98,2000.00,,1750.00,0.92,1750.00,,1750.00,,1987.00,56.00
satisfactory,1962.00,55.00,,,0.01,,147.00,0.00,0.00,0.00,0.00,0.00,0.04,0.01,24.00,23.50,23.20,23.40,24.00,24.00,1962.00,,30.00,2500.00,,2500.00,0.84,3000.00,,3000.00,0.86,2500.00,,2500.00,,1962.00,53.00
satisfactory,2002.00,58.00,,,0.02,,151.00,0.00,0.00,0.00,0.00,0.00,0.05,0.03,11.30,11.30,11.20,11.00,11.30,11.30,2002.00,,25.00,2000.00,,2000.00,0.76,3000.00,,3000.00,0.84,2500.00,,2500.00,,2002.00,56.00
satisfactory,1980.00,62.00,,,0.03,,138.00,0.01,0.00,0.01,0.00,0.00,0.13,0.02,16.00,15.50,15.80,15.20,15.00,15.90,1980.00,,55.00,1500.00,,1500.00,0.60,1700.00,,1700.00,0.90,1600.00,,1600.00,,1980.00,50.00
satisfactory,1965.00,66.00,,,0.02,,142.00,0.00,0.00,0.00,0.00,0.00,0.07,0.01,16.20,16.10,16.10,16.00,15.90,15.80,1965.00,,50.00,3000.00,,3000.00,0.91,3000.00,,3000.00,0.72,3000.00,,3000.00,,1965.00,58.00
satisfactory,1998.00,57.00,,,0.13,,138.00,0.00,0.00,0.00,0.00,0.00,0.11,0.01,19.40,19.40,19.30,19.00,18.90,19.00,1998.00,,25.00,2500.00,,2500.00,0.86,1750.00,,1750.00,0.72,3000.00,,2750.00,,1998.00,59.00
satisfactory,1989.00,61.00,,,0.04,,143.00,0.00,0.00,0.00,0.00,0.00,0.47,0.05,11.30,11.00,11.30,11.00,11.10,10.80,1989.00,,20.00,5200.00,,5200.00,0.60,5900.00,,5900.00,0.80,5400.00,,5400.00,,1989.00,51.00
satisfactory,2004.00,62.00,,,0.07,,137.00,0.00,0.00,0.00,0.00,0.00,0.07,0.01,16.00,15.80,15.60,15.90,16.00,15.90,2004.00,,20.00,2500.00,,2750.00,0.98,3000.00,,3000.00,0.92,2500.00,,2750.00,,2004.00,52.00
satisfactory,1986.00,62.00,,,0.05,,151.00,0.00,0.00,0.00,0.00,0.00,0.71,0.19,,,,,,,1986.00,,35.00,3000.00,,2750.00,1.14,3500.00,,3500.00,0.92,3000.00,,3000.00,,1986.00,52.00
satisfactory,2008.00,65.00,,,0.01,,128.00,,,,,,,,,,,,,,2008.00,,35.00,1500.00,,1500.00,0.98,2000.00,,1750.00,0.92,1750.00,,1750.00,,2008.00,56.00
satisfactory,1977.00,55.00,,,0.01,,147.00,0.00,0.00,0.01,0.00,0.00,0.44,0.14,,,,,,,1977.00,,30.00,2500.00,,2500.00,0.84,3000.00,,3000.00,0.86,2500.00,,2500.00,,1977.00,53.00
satisfactory,1989.00,58.00,,,0.02,,151.00,,,,,,,,,,,,,,1989.00,,25.00,2000.00,,2000.00,0.76,3000.00,,3000.00,0.84,2500.00,,2500.00,,1989.00,56.00
satisfactory,1990.00,62.00,,,0.03,,138.00,,,,,,,,,,,,,,1990.00,,55.00,1500.00,,1500.00,0.60,1700.00,,1700.00,0.90,1600.00,,1600.00,,1990.00,50.00
satisfactory,1976.00,66.00,,,0.02,,142.00,0.00,0.00,0.00,0.00,0.00,0.03,0.01,,,,,,,1976.00,,50.00,3000.00,,3000.00,0.91,3000.00,,3000.00,0.72,3000.00,,3000.00,,1976.00,58.00
satisfactory,1979.00,57.00,,,0.13,,138.00,,,,,,,,,,,,,,1979.00,,25.00,2500.00,,2500.00,0.86,1750.00,,1750.00,0.72,3000.00,,2750.00,,1979.00,59.00
satisfactory,1986.00,61.00,,,0.04,,143.00,,,,,,,,,,,,,,1986.00,,20.00,5200.00,,5200.00,0.60,5900.00,,5900.00,0.80,5400.00,,5400.00,,1986.00,51.00
satisfactory,1986.00,62.00,,,0.07,,137.00,,,,,,,,,,,,,,1986.00,,20.00,2500.00,,2750.00,0.98,3000.00,,3000.00,0.92,2500.00,,2750.00,,1986.00,52.00
satisfactory,1978.00,62.00,,,0.05,,151.00,,,,,,,,,,,,,,1978.00,,35.00,3000.00,,2750.00,1.14,3500.00,,3500.00,0.92,3000.00,,3000.00,,1978.00,52.00
satisfactory,1977.00,65.00,,,0.01,,128.00,,,,,,,,,,,,,,1977.00,,35.00,1500.00,,1500.00,0.98,2000.00,,1750.00,0.92,1750.00,,1750.00,,1977.00,56.00
satisfactory,1970.00,55.00,,,0.01,,147.00,,,,,,,,,,,,,,1970.00,,30.00,2500.00,,2500.00,0.84,3000.00,,3000.00,0.92,2500.00,,2500.00,,1970.00,53.00
satisfactory,1970.00,58.00,,,0.02,,151.00,,,,,,,,,,,,,,1970.00,,25.00,2000.00,,2000.00,0.76,3000.00,,3000.00,0.86,2500.00,,2500.00,,1970.00,56.00
satisfactory,1969.00,62.00,,,0.03,,138.00,,,,,,,,,,,,,,1969.00,,55.00,1500.00,,1500.00,0.60,1700.00,,1700.00,0.84,1600.00,,1600.00,,1969.00,50.00
satisfactory,1990.00,66.00,,,0.02,,142.00,,,,,,,,,,,,,,1990.00,,50.00,3000.00,,3000.00,0.91,3000.00,,3000.00,0.90,3000.00,,3000.00,,1990.00,52.00
satisfactory,1989.00,61.00,,,0.00,,154.00,,0.00,0.00,0.00,0.00,0.16,0.02,8.00,8.00,11.00,10.00,10.00,12.00,1989.00,25.00,37.00,4800.00,,2100.00,0.90,2000.00,0.60,1800.00,1.10,2800.00,0.80,1700.00,1.30,1989.00,56.00
satisfactory,1989.00,58.00,,,0.02,,147.00,,0.00,0.00,0.00,0.00,0.04,0.01,8.00,8.00,12.00,13.00,13.00,15.00,1989.00,25.00,41.00,3000.00,,1500.00,1.10,2100.00,0.80,1300.00,1.30,2000.00,0.70,900.00,1.40,1989.00,53.00
satisfactory,1988.00,56.00,,,0.02,,148.00,,0.00,0.00,0.00,0.00,0.09,0.02,9.00,9.00,11.00,13.00,13.00,15.00,1988.00,20.00,39.00,3100.00,,2000.00,0.90,3000.00,0.70,2300.00,1.40,3000.00,0.45,1200.00,1.20,1988.00,56.00
satisfactory,1977.00,55.00,,,0.03,,145.00,0.02,0.00,0.00,0.00,0.00,0.12,0.01,9.00,9.00,13.00,10.00,10.00,12.00,1977.00,20.00,40.00,3500.00,,2200.00,0.85,2800.00,0.90,2000.00,1.10,3500.00,0.90,850.00,1.20,1977.00,50.00
satisfactory,1966.00,52.00,,,0.03,,143.00,0.04,0.00,0.00,0.00,,0.22,0.02,9.00,9.00,13.00,11.00,11.00,13.00,1966.00,25.00,40.00,4100.00,,2000.00,1.00,3000.00,0.90,2000.00,1.10,3600.00,0.90,850.00,1.30,1966.00,62.00
satisfactory,1978.00,66.80,5.00,0.01,1.67,,149.00,0.00,0.00,0.00,0.00,0.00,0.19,0.01,,,,,,,1978.00,,10.00,,,3000.00,0.50,,,9000.00,0.70,,,9000.00,0.54,1978.00,48.40
satisfactory,1979.00,42.00,7.00,0.03,3.96,,141.00,0.00,0.00,0.00,0.00,0.00,0.14,0.02,,,,,,,1979.00,,3.00,,,2000.00,0.90,,,1600.00,0.90,,,2000.00,0.90,1979.00,40.80
good,2008.00,74.80,5.00,0.00,0.52,,141.00,0.00,0.00,0.00,0.00,0.00,0.03,0.01,,,,,,,2008.00,,2.00,,,9000.00,0.65,,,9000.00,0.40,,,8000.00,0.20,2008.00,67.40
good,1973.00,56.60,,0.02,,,145.00,,0.00,0.00,0.00,,0.20,0.02,,,,,,,1973.00,,,,,2600.00,0.50,,,2600.00,0.60,,,2600.00,0.60,1973.00,40.40
good,1986.00,53.20,,0.01,,,141.00,,0.00,0.00,,,0.11,0.01,,,,,,,1986.00,,,,,3000.00,0.20,,,4000.00,0.20,,,4000.00,0.20,1986.00,50.00
good,1972.00,57.30,,0.01,,,149.00,,0.00,0.00,,,0.15,0.01,,,,,,,1972.00,,,,,2000.00,0.30,,,1400.00,0.20,,,1400.00,0.20,1972.00,44.80
good,1999.00,53.20,,0.02,,,143.00,0.00,0.00,0.00,0.00,0.00,0.13,0.01,,,,,,,1999.00,,,,,3000.00,0.40,,,2000.00,0.40,,,2000.00,0.40,1999.00,50.60
good,1973.00,53.70,,0.01,,,148.00,,0.00,0.00,,0.00,0.10,0.01,,,,,,,1973.00,,,,,2500.00,0.15,,,2500.00,0.17,,,2500.00,0.17,1973.00,56.00
good,1974.00,56.60,,0.02,,,139.00,,0.00,0.00,0.00,0.00,0.17,0.02,,,,,,,1974.00,,,,,3000.00,0.16,,,3000.00,0.15,,,3000.00,0.15,1974.00,60.00
good,2007.00,56.80,,0.01,,,139.00,,0.00,0.00,0.00,,0.03,0.01,,,,,,,2007.00,,,,,4000.00,0.20,,,3700.00,0.40,,,4000.00,0.40,2007.00,56.00
satisfactory,1988.00,77.30,,0.00,01.05,,141.00,0.00,0.00,0.01,0.00,0.00,0.12,0.00,,,,,,,1988.00,,19.00,,,1900.00,0.53,,,2400.00,0.70,,,2400.00,0.68,1988.00,41.30
satisfactory,1991.00,76.30,,0.01,1.28,,146.00,0.00,0.00,0.00,0.00,0.00,0.01,0.01,,,,,,,1991.00,,5.00,,,887.00,0.59,,,1226.00,0.77,,,1132.00,0.82,1991.00,71.50
good,2008.00,69.80,,0.00,0.62,,143.00,0.00,0.00,0.00,0.00,0.00,0.01,0.00,27.81,37.53,32.77,,,,2008.00,10.00,,8000.00,0.29,,,4000.00,0.48,,,3800.00,0.49,,,2008.00,48.50
good,2008.00,75.50,,0.01,0.39,,142.00,0.00,0.00,0.00,0.00,0.00,0.02,0.01,28.34,39.40,28.46,,,,2008.00,20.00,,10000.00,0.23,,,10000.00,0.44,,,10000.00,0.44,,,2008.00,70.50
good,2007.00,72.30,,0.00,0.58,,149.00,0.00,0.00,0.00,0.00,0.00,0.02,0.00,60.00,75.00,58.00,,,,2007.00,15.00,,4889.98,0.25,,,4889.98,0.31,,,4889.98,0.31,,,2007.00,59.70
satisfactory,1973.00,57.00,17.00,0.02,1.70,,147.00,,0.00,0.00,0.00,,0.09,0.02,,,,60.00,78.00,58.50,1973.00,,44.00,,,760.00,0.30,,,1400.00,0.30,,,1140.00,0.30,1973.00,72.00
satisfactory,1973.00,71.00,18.70,0.01,0.30,,146.00,,0.00,0.00,,0.00,0.08,0.01,,,,32.30,48.00,33.70,1973.00,,48.00,,,1960.00,0.28,,,2560.00,0.28,,,2900.00,0.28,1973.00,39.00
satisfactory,2001.00,58.00,,0.01,0.10,,142.00,,0.00,0.00,0.00,,0.10,0.01,,,,111.00,147.00,109.50,2001.00,,26.00,,,5600.00,0.30,,,6800.00,0.30,,,6700.00,0.30,2001.00,55.00
satisfactory,1988.00,60.20,7.99,0.02,,,140.00,0.00,0.00,0.00,0.00,0.00,0.15,0.02,,,,16.50,22.00,15.80,1988.00,,55.00,,,4449.00,0.22,,,4877.00,0.23,,,5314.00,0.21,1988.00,
satisfactory,1972.00,70.20,1.64,0.11,,,152.00,0.00,0.00,0.00,0.00,0.00,0.30,0.04,13.00,18.00,13.00,12.00,17.00,11.50,1972.00,25.00,35.00,1100.00,0.15,2682.00,01.09,900.00,0.13,3512.00,0.76,900.00,0.11,4489.00,0.74,1972.00,
satisfactory,1971.00,59.00,2.45,0.06,,,152.00,0.00,0.00,0.00,0.02,0.00,0.38,0.03,,,,7.70,10.50,7.50,1971.00,,20.00,,,625.30,0.37,,,810.00,0.40,,,806.70,0.39,1971.00,
satisfactory,2008.00,59.00,2.70,0.12,,,152.00,0.00,0.00,0.00,0.02,0.00,0.07,0.02,20.00,27.00,20.00,20.00,27.00,20.00,2008.00,11.00,11.00,5134.00,0.25,5134.00,0.35,6465.00,0.38,6465.00,0.38,7129.00,0.45,7129.00,0.45,2008.00,
good,2006.00,58.20,0.00,0.00,,,146.00,0.00,0.00,0.00,0.00,0.00,0.06,0.01,120.00,162.00,120.00,120.00,162.00,120.00,2006.00,25.00,25.00,1100.00,0.37,1100.00,0.37,1700.00,0.40,1700.00,0.40,1700.00,0.48,1700.00,0.48,2006.00,
