state,breakdown,acid,oil_tangent,flash_point,h2,ch4,c2h4,c2h6,c2h2,co2,co,winding_year,winding_temperature,insulation_resistance,TangentofHVwindinginsulation.measuredduringcommissioningtests.%,R60insulationresistanceofHVwinding.measuredduringlasttests.MOhm,TangentofHVwindinginsulation.measuredduringlasttests.%,R60insulationresistanceofMV(LV1)winding.measuredduringcommissioningtests.MOhm,R60insulationresistanceofMV(LV1)winding.measuredduringlasttests.MOhm,TangentofMV(LV1)windinginsulation.measuredduringlasttests.%,R60insulationresistanceofLV(LV2)winding.measuredduringcommissioningtests.MOhm,TangentofMV(LV2)windinginsulation.measuredduringcommissioningtests.%,R60insulationresistanceofLV(LV2)winding.measuredduringlasttests.MOhm,TangentofMV(LV2)windinginsulation.measuredduringlasttests.%,Onloadtapchangeryear,Breakdownvoltageofoilfromthetank.kV
satisfactory,73.6,1.61,0.017,151,0,0.0002,0.0031,0.0001,0.00006,0.2,0.15,1968,25,,,1200,0.35,,1000,0.21,,,1000,0.27,1968,64.4
satisfactory,64.8,0.63,0.03,147,0.001,0.0011,0.0043,0.003,0,0.52,0.037,1958,18,,,800,0.61,,500,1,,,500,1,1958,71.2
satisfactory,72,0.04,0.0075,151,0.001,0.0001,0.0004,0,0.00004,0.09,0.007,1983,8,,,2500,0.35,,2000,0.5,,,2000,0.6,1983,50
good,41.2,,0.02,143,,0.0001,0.0016,0.0001,,0.16,0.017,1973,,,,1400,0.3,,900,0.3,,,900,0.3,1973,40.8
satisfactory,46,,0.028,139,0.001,0.0007,0.0026,0.0007,,0.46,0.027,1957,,,,4500,0.7,,4000,0.8,,,4500,0.8,1957,50.8
good,53.7,,0.01,148,,0.0001,0.0004,,0.00008,0.1,0.008,1973,,,,2500,0.15,,2500,0.17,,,2000,0.17,1973,56
good,56.6,,0.016,139,,0.0002,0.0018,0.0001,0.00018,0.17,0.015,1974,,,,3000,,,3000,,,,3000,,1974,60
good,60,01.04,0.02,139,0.001,0.0002,0.0089,0.0001,0.00029,0.23,0.034,1979,19,3000,0.2,3000,0.2,2500,2000,0.2,2600,0.1,2000,0.2,1979,59.2
satisfactory,60,0.45,0.05,145,0.001,0.001,0.0037,0.0016,0.00001,0.61,0.029,1954,22,4500,0.7,5000,0.55,2500,3000,0.82,2600,0.4,1500,0.79,1954,60
good,60,0.25,0.02,145,0.001,0.0002,0.0005,0.0002,0.00001,0.12,0.008,1957,21,3000,0.2,3000,0.2,5000,2500,0.3,5000,0.2,2500,0.3,1957,60
satisfactory,41.3,2.213,0.01,152,0,0.000499,0.000019,0,0.000165,0.07036,0.00247,1980,30,,,3700,0.31,,3358,0.39,,,2610,0.38,1980,43.1
satisfactory,73.8,01.03,0.0087,141,0.000424,0.000136,0,0.00174,0.000469,0.04201,0.0052,1991,32,,,1500,0.23,,1700,0.21,,,1300,0.26,1991,74
satisfactory,68.8,1.12,0.041,146,0,0.000973,0.000416,0.000105,0,0.12067,0.003446,1965,20,,,1500,0.813,,1500,0.505,,,1000,0.44,1965,62.5
satisfactory,70.6,1.3,0.01,147,0,0.000367,0.000713,0.000035,0,0.099476,0.000904,1977,25,,,900,0.41,,2660,0.39,,,3100,0.46,1977,44.6
satisfactory,69.8,4.125,0.035,144,0,0.000954,0.000055,0.000015,0.000086,0.13255,0.014076,1976,8,,,670,0.39,,620,0.49,,,550,0.47,1976,73.1
satisfactory,55.00,0.40,0.01,140.00,,0.00011,0.00004,0.00064,,0.08,0.01,1978,22.00,,,1720.00,0.30,,1640.00,0.30,,,1920.00,0.43,1978,42.00
satisfactory,50.00,0.30,0.06,144.00,0.00604,0.00027,0.00025,0.00006,,0.14,0.01,1973,38.00,,,17250.00,0.30,,3160.00,0.30,,,3440.00,0.30,1973,45.00
good,71.00,0.10,0.01,144.00,0.00095,0.00019,0.00066,0.00024,,0.18,0.01,2003,30.00,,,2840.00,0.20,,1840.00,0.20,,,2010.00,0.20,2003,70.00
satisfactory,54.00,0.71,0.05,150.00,0.00146,0.00015,0.00057,0.00002,0.00,0.16,0.02,1968,25.00,5000.00,0.10,3000.00,0.30,3000.00,2000.00,0.28,3000.00,1.50,2000.00,0.32,1968,0.00
satisfactory,50.00,1.12,0.03,148.00,0,0.0001,0.00004,0.00001,0.00,0.09,0.01,1981,,,,,,,,,1200.00,,6800.00,0.28,1981,0.00
good,59.00,,0.01,144.00,0.00103,0.00028,0.00017,0.00005,0.00,0.16,0.01,2004,20.00,10000.00,0.30,10000.00,0.40,10000.00,10000.00,0.50,10000.00,0.40,10000.00,0.53,2004,0.00
satisfactory,67.40,,0.01,150.00,0.00014,0.00015,0.00011,0.00003,0.00,0.11,0.01,1984,20.00,5000.00,0.60,6079.00,0.26,4000.00,5978.00,0.30,5000.00,0.60,4630.00,0.26,1984,
satisfactory,61.40,,0.01,145.00,0.00023,0.00016,0.00109,0.00004,0.00,0.12,0.01,1989,40.00,1200.00,0.39,12000.00,0.21,1000.00,2100.00,0.22,1000.00,0.39,2100.00,0.23,1989,
satisfactory,63.80,,0.07,158.00,0.00206,0.00017,0.00246,0.00005,0.00,0.19,0.02,1979,10.00,3000.00,0.10,1100.00,0.29,3000.00,1100.00,0.24,3000.00,0.13,1250.00,0.46,1979,
satisfactory,62.70,,0.03,148.00,0.00011,0.00013,0.00216,0.00003,0.00,0.10,0.01,1980,25.00,150.00,0.90,454.00,0.44,300.00,532.50,0.54,600.00,0.60,698.10,0.45,1980,
satisfactory,60.80,,0.01,149.00,0.00009,0,0.00001,0,0.00,0.00,0.00,1976,30.00,,,5370.00,0.24,,5527.00,0.24,,,4762.00,0.25,1976,
satisfactory,69.00,0.78,0.07,143.00,,,,,,,,1968,31.00,1000.00,0.40,1900.00,1.15,750.00,3200.00,1.14,850.00,0.50,2900.00,1.15,1968,72.80
satisfactory,76.30,0.14,0.01,141.00,,,,,,,,1965,30.00,600.00,0.20,600.00,0.99,430.00,2500.00,0.91,450.00,0.20,2300.00,0.95,1965,84.00
satisfactory,70.80,0.50,0.006,142.00,0.0001,0.0002,0.0004,0,0.00,0.12,0.01,1992,20.00,1600.00,0.22,1500.00,0.24,700.00,600.00,0.41,900.00,0.30,1500.00,0.33,1992,35.30
satisfactory,84.70,1.65,0.01,143.00,0.0003,0.0003,0.005,0.0001,0.00,0.18,0.02,1984,12.00,1300.00,0.20,1500.00,0.34,1200.00,1000.00,0.36,1400.00,0.30,1500.00,0.34,1984,80.60
satisfactory,53.80,0.32,0.05,141.00,0.0002,0.0003,0.0019,0.0003,,0.26,0.02,1983,40.00,7500.00,0.20,2400.00,0.20,7500.00,2300.00,0.25,7000.00,0.30,2700.00,0.23,1983,0.00
satisfactory,72.50,0.26,0.01,153.00,0.001,0.0002,0.0031,0.0001,,0.17,0.02,1980,25.00,1180.00,0.20,1700.00,0.17,1700.00,1450.00,0.15,1750.00,0.30,1600.00,0.14,1980,0.00
good,72,0.52,0.0156,142,0.0002,0.0001,0.0014,0,0,0.366,0.019,1991,46,1500,0.2,9500,0.4,1250,7000,0.3,1400,0.3,6000,0.4,1991,
good,78,0.48,0.02,145,0.0001,0.0001,0.0006,0.0001,0.00067,0.1,0.004,1994,48,1800,0.2,50000,0.35,1200,18750,0.45,1000,0.44,11250,0.55,1994,
satisfactory,70,1.2,0.03,142,0,0.0008,0.0261,0.0045,0.00017,0.138,0.005,1976,40,755,0.4,800,0.37,755,6700,0.3,755,0.6,8200,0.3,1976,
satisfactory,,0.74,0.02,149,,0.0001,0.0018,,0.0001,,,1976,23,,,1000,,,1600,,,,1600,,1976,0
satisfactory,56.8,0.45,0.01,145,,0.0001,0.0007,,0.0001,,,,20,,,1700,,,1600,,,,1100,,,0
satisfactory,51,2.97,0.06,152,,,0.0081,,,,,,25,,,710,,,550,,,,350,,,0
satisfactory,62,0.13,0.003,149,,0.0001,0.0003,,,,,1968,30,,,400,,,450,,,,400,,1968,0
satisfactory,70,1.8,0.02,146,,,0.0039,,,,,,28,,,1200,,,900,,,,700,,,0
satisfactory,57.3,0.7,0.018,145,,0.0001,0.0003,,,0.126,0.006,1994,,2500,0.54,2900,0.72,2500,2900,0.72,2500,0.54,2900,0.5,1994,
satisfactory,66.8,0.3,0.0076,145,,0.0001,0.0011,0.0002,0.0001,0.143,0.007,1983,,2500,0.54,2900,0.72,2500,2900,0.72,2500,0.54,2900,0.6,1983,
satisfactory,62,0.4,0.0057,140,0.0017,0.0001,0.0005,0.0001,,0.155,0.006,1983,,2500,0.54,2900,0.72,2500,2900,0.72,2500,0.54,2900,0.7,1983,
satisfactory,61.80,0.41,0.01,146.00,0.00054,0.000199,0.002156,0.000017,0.00,0.27,0.03,1994,10.00,10000.00,0.20,10000.00,0.21,10000.00,10000.00,0.28,10000.00,0.25,10000.00,0.31,1994,
satisfactory,63.80,0.65,0.01,143.00,0.000332,0.00018,0.000402,0.000018,0.00,0.27,0.02,1996,23.00,1300.00,0.30,10000.00,0.52,1100.00,10000.00,0.59,1200.00,0.50,8000.00,0.58,1996,
satisfactory,64.50,0.69,0.05,143.00,0.000457,0.000055,0.000823,0,0.00,0.23,0.01,1968,20.00,2600.00,0.24,1000.00,0.46,2000.00,950.00,0.51,1950.00,0.27,750.00,0.32,1968,
satisfactory,62.20,0.14,0.01,144.00,0.000781,0.000147,0.0013,0,0.00,0.21,0.01,1966,38.00,800.00,0.30,1800.00,0.42,650.00,2500.00,0.40,350.00,0.36,2500.00,0.43,1966,
satisfactory,63.50,0.71,0.02,143.00,0.000797,0.000322,0.002049,0,0.00,0.23,0.01,1964,25.00,340.00,0.54,1800.00,0.40,1700.00,2800.00,0.50,1600.00,0.54,2200.00,0.48,1964,
satisfactory,78.40,01.01,0.01,141.00,0.000331,0.000009,0.000587,0.000031,0.00,0.09,0.01,1983,,2200.00,0.23,10000.00,0.18,2000.00,10000.00,0.22,1800.00,0.33,10000.00,0.23,1983,
satisfactory,74.00,1.14,0.03,141.00,0.000536,0.000057,0.001057,0.000088,0.00,0.13,0.02,1971,,1400.00,0.30,5000.00,0.14,1270.00,3750.00,0.26,1750.00,0.40,4750.00,0.19,1971,
satisfactory,49.00,4.00,0.04,143.00,0.001419,0.000393,0.001729,0.00018,0.00,0.17,0.03,1979,,630.00,0.18,275.00,0.40,650.00,275.00,0.38,800.00,0.33,275.00,0.29,1979,
satisfactory,59.60,9.65,0.05,141.00,0.000103,0.000032,0.001991,0.000012,0.00,0.09,0.02,1978,,850.00,0.40,1300.00,0.68,850.00,1450.00,0.42,1000.00,0.50,1300.00,0.53,1978,
satisfactory,79.00,7.50,0.03,139.00,,,,,,,,1966,,1200.00,0.30,1200.00,0.53,1600.00,1600.00,0.48,1900.00,0.30,1900.00,0.41,1966,
satisfactory,68.00,2.60,0.02,135.00,0.00081,0.000029,0.00003,0.000029,0.000021,0.12,0.02,1968,29.00,3000.00,0.50,2800.00,0.59,2600.00,2300.00,0.74,1700.00,0.70,1450.00,0.86,1968,
satisfactory,70.00,2.10,0.02,138.00,0.00075,0.000016,0.00002,0.000027,0.000002,0.18,0.01,1965,30.00,3500.00,0.60,3000.00,0.79,2800.00,2500.00,0.80,2000.00,0.70,1850.00,0.90,1965,
satisfactory,66.00,2.20,0.03,140.00,0.000345,0.000051,0.002246,0.000056,0.00,0.13,0.02,1963,40.00,1450.00,0.50,1350.00,0.54,1500.00,1460.00,0.42,1500.00,0.30,1460.00,0.42,1963,
satisfactory,70.00,2.30,0.02,139.00,0.000609,0.000141,0.000423,0.000215,0.00,0.18,0.01,1977,34.00,3500.00,0.30,3350.00,0.46,4200.00,4050.00,0.42,3500.00,0.30,3300.00,0.44,1977,
satisfactory,67.00,2.20,0.02,140.00,0.000013,0.000027,0.000032,0.000045,0.000003,0.13,0.01,1975,38.00,1550.00,0.50,1430.00,0.56,1650.00,1490.00,0.46,1700.00,0.30,1580.00,0.38,1975,
satisfactory,70.00,2.60,0.02,139.00,0.000333,0.000063,0.002456,0.000061,0.00,0.13,0.01,1986,27.00,8000.00,0.20,7550.00,0.21,8000.00,7500.00,0.22,5500.00,0.20,5125.00,0.23,1986,
satisfactory,61.00,0.04,0.00,142.00,0.000417,0.000074,0.003794,0.000067,0.00,0.21,0.03,1974,38.00,,,200.00,0.68,,175.00,0.80,,,287.50,0.70,1974,
satisfactory,61.60,,0.02,147.00,0.000327,0.000119,0.004218,0.000075,0.00,0.16,0.03,1979,48.00,,,4000.00,0.20,,2000.00,0.22,,,2125.00,0.29,1979,
satisfactory,67.60,,0.02,143.00,0.00071,0.000574,0.0059,0.000638,0.00,0.13,0.01,1984,40.00,,,487.50,0.30,,300.00,0.40,,,600.00,0.40,1984,
satisfactory,66.40,0.00,0.02,144.00,0.000544,0.000187,0.003667,0.000066,0.00,0.28,0.06,1975,27.40,,,1000.00,0.33,,700.00,0.35,,,950.00,0.34,1975,
satisfactory,67.20,0.01,0.02,142.00,0.000284,0.000041,0.000268,0.000018,0.00,0.10,0.01,1992,20.00,,,6000.00,0.22,,4250.00,0.24,,,5000.00,0.26,1992,
good,64.00,0.75,0.00,143.00,0.000274,0.000205,0.000756,0.000066,0.00,0.16,0.02,1991,50.00,,,500.00,0.81,,2000.00,0.51,,,1800.00,0.57,1991,64.70
good,64.80,0.24,0.06,140.00,0.000359,0.00051,0.001724,0.000038,0.00,0.19,0.02,1982,40.00,,,2700.00,0.20,,2000.00,0.23,,,3000.00,0.30,1982,32.80
good,68.70,0.53,0.00,141.00,0.00058,0.000041,0.000134,0.000044,0.00,0.10,0.01,1982,30.00,,,7500.00,0.20,,10000.00,0.20,,,10000.00,0.20,1982,69.70
good,54.30,0.77,0.01,145.00,0.000377,0.000025,0.000892,0.00001,0.00,0.08,0.01,1979,39.00,,,3800.00,0.19,,3200.00,0.18,,,3300.00,0.23,1979,50.00
good,68.80,1.10,0.07,145.00,0.000513,0.000152,0.003375,0.000085,0.00,0.18,0.03,1979,35.00,,,300.00,0.51,,2200.00,0.49,,,300.00,0.54,1979,52.60
good,56.80,01.07,0.02,147.00,0.000425,0.000044,0.001225,0.000032,0.00,0.12,0.02,1985,49.00,,,800.00,0.24,,500.00,0.27,,,600.00,0.29,1985,50.00
satisfactory,59.00,1.90,0.02,141.00,0,0.00016,0.00058,0,0.00,0.12,0.00,1977,25.00,3000.00,0.80,3000.00,0.20,3000.00,3000.00,0.20,3000.00,0.40,3000.00,0.20,1977,49.00
satisfactory,58.60,2.10,0.02,141.00,0,0.00013,0.00022,0,0.00,0.09,0.00,1982,26.00,1500.00,0.26,10000.00,0.26,1600.00,10000.00,0.30,1700.00,0.36,10000.00,0.27,1982,61.00
unsatisfactory,72,0.56,0.001,,0,0.00022,0.0017,0.00017,0,0.14,0.0099,,20,800,0.23,20000,0.185,1200,14000,0.225,1500,0.34,11000,0.26,,62
unsatisfactory,70,0.72,0.02,,0,0.00012,0.0018,0.00001,0,0.2,0.013,,20,1000,0.2,2500,0.249,1000,2000,0.324,1500,0.2,2200,0.371,,58
good,71,0.23,0.023,,0,0.00015,0.00044,0.00001,0,0.05,0.006,,20,3000,0.1,6100,0.09,2600,5900,0.11,2600,0.174,5800,0.11,,46.7
satisfactory,54.5,0.59,0.007,,0,0.00011,0.00006,0.00001,0,0.047,0.005,,13,700,0.094,3600,0.35,800,4000,0.35,780,0.11,4200,0.21,,44.5
unsatisfactory,71.2,5.36,0.036,,0,0.00018,0.0029,0.00013,0,0.23,0.0071,,20,2900,0.2,1023,0.18,3000,1136,0.22,3000,0.25,1136,0.185,,44
unsatisfactory,54,7.7,0.063,,0,0.00027,0.0016,0.00025,0,0.22,0.014,,15,4000,0.29,780,0.286,2500,710,0.34,2200,0.295,750,0.256,,54
satisfactory,78,1.31,0.044,,0,0.00014,0.0007,0.00011,0,0.11,0.007,,20,1700,0.37,8000,0.291,1400,5000,0.37,1000,0.36,5000,0.387,,54
satisfactory,78,0.26,0.035,,0,0.00011,0.00096,0.00005,0,0.16,0.006,,14,1770,0.4,8200,0.195,2100,8800,0.2,2500,0.4,12000,0.2,,63
unsatisfactory,73,2.54,0.05,,0,0.00019,0.0021,0.0001,0,0.17,0.021,,29,1200,0.2,800,0.257,1300,500,0.3,1400,0.2,500,0.356,,44
unsatisfactory,67.8,0.57,0.01,,0,0.00013,0.0016,0.00013,0,0.078,0.009,,14,1900,0.14,26000,0.263,1800,17000,0.297,1800,0.23,16000,0.307,,46
unsatisfactory,76,0.23,0.026,,0,0.00013,0.0007,0.00001,0,0.15,0.0088,,20,2000,0.1,7800,0.179,1600,5600,0.316,1900,0.1,9200,0.271,,64.2
good,64,0.16,0.001,,0,0.00009,0.00013,0.00005,0,0.075,0.0073,,17,1600,0.2,24800,0.194,1600,21900,0.192,1800,0.28,22000,0.17,,59.5
satisfactory,71,1.28,0.057,,0,0.00011,0.0028,0.00001,0,0.23,0.0067,,30,2500,0.3,3500,0.37,1600,2200,0.47,1900,0.4,2200,0.39,,46
satisfactory,54,0.23,0.006,,0,0.00014,0.00067,0.00004,0,0.13,0.004,,12,1600,0.145,35500,0.18,1600,50300,0.21,1800,0.26,23700,0.24,,81.6
good,79,2.6,0.027,,0,0.0002,0.005,0.00019,0,0.24,0.018,,,,,533,,,2887,0,,,4441,,,62
good,72,0.19,0.05,,0,0.0001,0.00027,0,0,0.11,0.0091,,,,,8000,1.57,,3000,1.41,,,3000,4.3,,49
satisfactory,74,1.16,0.023,,0,0.0001,0.0013,0.00001,0,0.17,0.0092,,,,,437,1.27,,513,1.87,,,544,1.9,,53
satisfactory,64,0.33,0.02,,0.002,0.0008,0.0015,0.00048,0,0.33,0.028,,,,,6973,0.38,,4441,0.2,,,4811,0.51,,61
satisfactory,61.6,0.65,0.032,,0,0.00014,0.0032,0.00001,0,0.17,0.01,,,,,,,,,,,,,,,49
satisfactory,65.2,1.89,0.064,,0.0004,0.00017,0.006,0.00002,0,0.21,0.026,,,,,1350,0.49,,1170,0.53,,,1280,0.38,,46
satisfactory,72.4,0.4,0.014,,0,0.00014,0.0006,0.00001,0,0.2,0.0098,,,,,1500,,,,,,,2200,,,53
good,75.6,0.74,0.032,,0,0.00017,0.0012,0.00003,0,0.11,0.0082,,,,,2700,0.35,,3000,0.41,,,2000,0.34,,57
satisfactory,48,2.96,0.065,,0,0.00013,0.0019,0.00003,0,0.13,0.01,,,,,459,,,429,,,,527,,,49
satisfactory,76,0.21,0.0001,,0,0.00017,0.0039,0.00005,0,0.13,0.0093,,,,,1466,,,1591,,,,1258,,,51
good,70.6,0.5,0.03,,0.00013,0.00015,0.0024,0.00001,0,0.14,0.017,,,,,725,,,1258,,,,1369,,,50
satisfactory,76,3,0.021,,0,0.00013,0.00085,0.00003,0,0.23,0.0086,,,,,1355,,,1150,,,,2000,,,42
unsatisfactory,74,1.2,0.007,,0,0.00022,0.00051,0.000011,0.000116,0.136,0.001,,40,1000,0.2,1300,0.25,1000,1300,0.22,1000,0.2,1300,0.22,,0
good,72,1.7,0.024,,0,0.00019,0.0021,0.000042,0.0002,0.149,0.015,,45,1500,0.2,1000,0.1,1500,1800,0.1,1500,0.19,1500,0.1,,0
unsatisfactory,78,3.3,0.01,,0,0.00013,0.00074,0.000009,0.000026,0.144,0.0019,,45,800,0.4,1500,0.25,1000,1500,0.25,1500,0.25,1500,0.2,,0
unsatisfactory,71,2.9,0.019,,0,0.00032,0.0022,0.000008,0.00069,0.248,0.019,,30,3000,,900,0.2,3000,900,0.2,3000,,900,0.3,,0
unsatisfactory,40,1.6,0.018,,0,0.0002,0.0016,0.00001,0,0.1655,0.0047,,20,1400,0.34,1000,0.18,1400,1000,0.28,1500,0.44,3000,0.25,,37.3
unsatisfactory,62,1.7,0.033,,0,0.00015,0.001,0.000004,0.000013,0.133,0.001,,20,750,0.53,750,0.2,1000,1000,0.52,1000,0.52,1000,0.3,,29.3
unsatisfactory,42,2.6,0.025,,0,0.0001,0.0005,0,0.00001,0.101,0.0276,,20,1400,0.3,1000,0.18,1400,1000,0.21,1500,0.43,3000,0.2,,44
unsatisfactory,51,3.1,0.018,,0,0.0002,0.0009,0,0,0.1776,0.0047,,20,750,0.53,700,0.25,1000,1300,0.3,1000,0.51,1300,0.28,,59
satisfactory,51.4,9.6,0.037,,0.0008,0.00014,0.00062,0.000029,0.000048,0.0568,0.00671,,25,3000,0.12,3000,0.3,3000,3000,0.25,3000,0.2,1500,0.35,,51.2
unserviceable,51.4,10.1,0.08,,0,0.000001,0.00005,0,0,0.302,0.001,,10,1000,0.52,800,0.55,2500,800,0.36,3000,0.13,800,0.3,,51
unsatisfactory,51,12.2,0.042,,0,0.00047,0.005,0.00008,0,0.481,0.0485,,30,800,0.1,600,0.4,1200,600,0.6,1200,0.1,600,1,,51
unsatisfactory,51.2,9.3,0.05,,0,0.00025,0.00538,0.000058,0,0.274,0.264,,20,500,0.61,1300,0.6,900,1300,1.8,1000,0.5,1300,1,,51.4
satisfactory,66.3,0.6,0.014,,0,0.00003,0.00012,0,0.00001,0.06394,0.00385,,35,4300,0.14,27700,0.11,3100,13000,0.1,3800,0.27,13000,0.1,,54
unserviceable,70,0.9,0.018,,0,0.00004,0.00026,0.00007,0.00052,0.11791,0.00717,,29,3000,0.1,24000,0.2,2500,12000,0.12,3000,0.1,10400,0.12,,40
unsatisfactory,68.3,0.4,0.014,,0,0.00003,0,0,0.00001,0.08315,0.00492,,20,3270,0.1,20200,0.198,3900,18900,0.185,3420,0.2,25600,0.2,,67.3
unsatisfactory,66,0.6,0.02,,0.0004,0.00009,0.00011,0.00001,0.00003,0.1394,0.0085,,20,3330,0.1,29000,0.161,7640,17000,0.162,7260,0.2,16000,0.191,,52.3
satisfactory,,0.01,0.01,,0,0.00001,0.00008,0,0,0.01,0.00126,,20,66,0.6,18070,0.25,1000,15500,0.26,550,0.4,12800,0.32,,34.3
satisfactory,,0.2,0.01,,0,0.00001,0.00002,0.00002,0,0.01678,0.00098,,24,4733,0.32,125000,0.21,3386,10360,0.25,2636,0.35,85300,0.29,,64.5
satisfactory,67.2,0.56,0.018,,0,0.0005,0.0003,0.0001,0,0.038,0.0139,,26,4500,0.1,4000,0.17,3000,3000,0.18,3500,0.13,4000,0.18,,62.8
satisfactory,66.8,0.92,0.018,,0,0.0001,0.0003,0.0001,0.0001,0.0014,0.0211,,24,4600,0.1,13000,0.15,5800,12000,0.24,5700,0.2,12000,0.29,,68
satisfactory,53.2,1.3,0.048,,0.0064,0.0037,0.0004,0.002,0.0008,0.1157,0.0216,,36.5,8500,0.21,2200,0.175,7250,2450,0.15,7000,0.2,2250,0.1,,62.4
satisfactory,69.2,1.26,0.022,,0.0043,0.004,0.0031,0.0002,0.0005,0.0856,0.0194,,35,12000,0.2,5500,0.1,20000,55000,0.12,20000,0.2,55000,0.104,,51.2
good,81.6,1.54,0.015,,0.0005,0.0001,0.0007,0.0001,0.0009,0.0007,0.0001,,36.5,8000,0.18,50000,0.1,4000,60000,0.11,6500,0.28,60000,0.19,,81.6
satisfactory,82.8,0.2,0.022,,0,0.0009,0.0013,0.0011,0.0009,0.0037,0.0005,,26,2400,0.1,18750,0.16,2000,18750,0.13,8000,0.19,25000,0.2,,59.6
good,80.1,0.5,0.008,,0.00142,0.00018,0.00009,0.00015,0.00014,0.186,0.00068,,33,4960,0.51,10000,0.35,5300,10000,0.42,5800,0.67,10000,0.57,,66.6
satisfactory,62.8,0.7,0.006,,0.00133,0.00007,0.00014,0.0011,0.00003,0.002,0.00081,,30,3500,0.23,4170,0.2,3000,3150,0.23,3000,0.26,3670,0.23,,55.2
good,62.2,0.43,0.0078,,0.0074,0.0009,0.0002,0.0001,0.0001,0.0976,0.0296,,14,1000,0.23,6000,0.1,560,6000,0.1,560,0.36,6000,0.15,,60.2
unsatisfactory,67,1.5,0.18,,0.0001,0.00035,0.0001,0.00009,0.00002,0.001,0.00574,,5,500,0.3,1340,0.46,550,1730,0.46,590,0.2,960,0.51,,66.6
good,71,0.08,0.01,,,0.0002,0.0001,,0.0002,0.16,0.07,,22,5000,0.17,10000,0.17,4500,10000,0.18,4200,0.25,10000,0.19,,82
satisfactory,83,0.075,0.01,,,0.0006,0.004,0.0001,0.005,0.13,,,18,570,0.54,6000,0.21,770,5000,0.24,800,0.62,4500,0.32,,73
good,82,0.6,0.01,,,0.00035,0.0016,,0.001,0.18,,,29,1000,0.2,5500,0.3,1100,4000,0.2,1000,0.3,5000,0.2,,79
good,78,0.1,0.003,,,0.0002,0.00014,,0.0001,0.11,,,24,1010,0.278,10000,0.3,1500,10000,0.2,1350,0.407,10000,0.2,,71
good,50,0.15,0.005,,,0.00014,0.00014,,0.0001,0.06,,,30,2700,0.256,10000,0.23,2400,10000,0.25,2100,0.3,10000,0.24,,50
satisfactory,50,1,0.02,,,0.00016,0.0007,,,0.11,,,15,1250,0.3,4000,0.32,1400,3500,0.38,1200,0.3,2000,0.43,,64
good,59,0.94,0.019,,,0.00018,0.00022,,,,,,19,2100,0.287,8000,0.305,2800,4000,0.22,1800,0.28,2900,0.34,,69
good,68,0.51,0.0098,,,0.00028,0.00039,,,,,,23,3200,0.209,10000,0.22,3300,4500,0.28,2500,0.2,2800,0.33,,72
good,60,2.3,0.032,,,,,,,0.058,0.017,,,700,0.4,1000,0.4,7000,1000,0.4,800,0.4,1000,0.35,,72
nodata,57,0.4,0.056,,,0.00014,,,,0.3,0.0077,,,1500,0.3,1000,0.7,1500,1000,0.8,1000,0.3,1000,0.8,,57
good,71,0.2,0.032,,,0.00023,0.00022,,0.00033,0.12,0.0077,,,800,0.4,1500,0.75,800,1500,0.75,600,0.5,1000,0.8,,52
satisfactory,73,0.5,0.01,,0.000246,0,0.0013,0,0.000273,0.1408,0.00589,,,1200,0.18,1500,0.5,800,1500,0.6,1000,0.23,1500,0.7,,43
satisfactory,81,0.53,0.02,,0.000291,0,0.0018,0,0.000335,0.1319,0.00559,,,1500,0.37,1500,0.8,1000,1500,0.8,1000,0.55,1500,0.9,,58
satisfactory,40,0.7,0.01,,0.000169,0,0.000427,0,0,0.07907,0.003521,,,3000,0.33,1500,0.6,3000,1500,0.5,1500,0.33,1500,0.5,,53
satisfactory,75,0.35,0.03,,,,0.00145,,,0.16108,0.01068,,22,3536,0.1,5800,0.12,2516,2900,0.17,3224,0.17,3600,0.17,,80
unsatisfactory,63,1.1,0.04,,,,0.00037,,,0.27386,0.01225,,10,700,0.25,2000,0.85,800,1800,0.6,900,0.2,1800,0.8,,71
satisfactory,70,0.59,0.02,,,,0.00095,,,0.10313,0.00559,,18,1000,0.34,6250,0.23,800,4250,0.29,900,0.23,3750,0.27,,68
satisfactory,68,1.3,0.036,,0.0011,0.001,0.0059,,0.0021,0.13,0.011,,40,3000,0.52,1500,0.65,1000,1000,0.71,1500,0.43,1000,0.75,,50
satisfactory,70,0.8,0.03,,,0.0019,0.0042,,0.0014,0.15,0.0073,,40,1000,0.25,1250,0.79,1000,1250,0.8,1000,0.3,1250,0.81,,52
good,75,1.7,0.019,,,,0.0012,,,0.12,0.015,,30,3000,0.2,6000,0.36,3000,5000,0.4,3000,0.2,5000,0.38,,50
satisfactory,40,,0.016,,0.000159,0.000218,0.001641,0.000255,0,0.050343,0,,53,920,0.2,2500,0.36,720,3000,0.31,600,0.1,3000,0.33,,29
satisfactory,86,,0.012,,0.000533,0.000275,0.001155,0.000166,0,0.125957,0,,20,,0.7,3000,0.4,410,4000,0.36,4000.3,,2400,0.31,,70
good,81,,0.019,,0.000677,0.000091,0.000495,0,0,0.03999,0,,15,850,0.3,1000,0.28,650,900,0.3,600,0.3,1200,0.32,,55
good,63,,0.11,,0,0.000076,0.000029,0,0.000029,0.028827,0,,,,,10000,0.24,,10000,0.28,,,10000,0.5,,61
good,54,,0.16,,0.005989,0.000085,0.001051,0.000017,0.000002,0.050154,0.007831,,,,,2000,0.2,,2200,0.2,,,2000,0.9,,42
satisfactory,53,,0.14,,0,0.000167,0.000352,0.000089,0,0.090502,0.004878,,,,,10000,0.24,,10000,0.3,,,10000,0.9,,48
unsatisfactory,77,0.9,0.03,,0.001022,0.000217,0.001804,0.000099,0,0.079532,0.005365,,40,800,0.6,290,1.1,600,200,1.4,600,0.5,210,1.4,,72
good,78,0.9,0.05,,0.001163,0.000173,0.000804,0.000069,0,0.042492,0.006138,,29,800,0.3,800,0.4,1700,1600,0.5,1600,0.4,1600,0.5,,75
unsatisfactory,72,0.8,0.05,,0.000989,0.000266,0.001946,0.000104,0.000003,0.292859,0.010929,,26,630,0.4,1200,0.7,1120,1200,0.8,1300,0.5,1000,0.8,,75
good,87.2,0.9,0.034,,0.0011,0.00014,0.0048,0,0,0.106,0.017,,35,2600,0.71,1800,0.8,2200,1600,0.8,2400,0.8,1600,0.8,,
good,70,0.06,0.028,,0.0018,0.00017,0.0016,0,0,0.033,0.004,,21,3000,0.3,2400,0.3,2400,2200,0.3,3000,0.3,2500,0.3,,
good,78.8,1.5,0.017,,0.0011,0.00014,0.00074,0,0,0.058,0.005,,18,1500,0.3,1800,0.3,1950,2000,0.3,1850,0.3,1600,0.3,,
good,49.2,,0.01,,0.000364,0.000113,0.000033,0.000002,0.000008,0.026616,0.001684,,38,,,5750,0.14,,4750,0.14,,,4500,0.14,,49.8
good,44,,0.013,,0.000276,0.000115,0.000301,0.000012,0.000019,0.024172,0.04551,,29,,,7750,0.11,,6250,0.15,,,4750,0.33,,40.2
good,50,,0.03,,0.008192,0.00106,0.000867,0,0.000077,0.083224,0.010332,,34,,,50000,0.14,,50000,0.17,,,50000,0.17,,48.2
nodata,78,,0.04,,0,0.00031,0,0,0,0.19,0.003,,,3000,0.13,3000,0.195,3000,3000,0.207,3000,0.18,3000,0.22,,
nodata,76,,0.013,,0,0,0,0,0,0.04,0.002,,,3000,0.15,3000,0.211,3000,3000,0.222,3000,0.19,3000,0.263,,
nodata,76.8,,0.028,,0,0,0.00081,0.00016,0,0.14,0.007,,,2200,0.1,3000,0.407,1600,3000,0.376,1600,0.2,3000,0.338,,52.4
nodata,72.8,,0.02,,0,0.00028,0.0001,0,0,0.1,0.008,,,2000,0.27,1000,0.259,1300,500,0.314,1600,0.42,300,0.46,,53.2
nodata,58.4,,0.019,,0,0,0.00054,0,0,0.08,0.007,,,3000,0.21,1000,0.18,3000,750,0.198,3000,0.39,1500,0.218,,38.4
nodata,78.8,,0.019,,0,0,0.0019,0,0,0.08,0.007,,,2800,0.3,1000,0.208,1800,1000,0.211,2000,0.5,750,0.232,,56.6
good,70,0.6,0.003,,,,0.002,,,0.11,0.013,,20,3000,0.2,3000,0.22,3000,3000,0.24,3000,0.34,3000,0.35,,46
unsatisfactory,70,03.03,0.025,,,0.00035,0.015,,,0.3,0.03,,18,3000,0.25,788,0.676,3000,756,0.55,3000,0.44,904,0.672,,47
good,67,,0.017,,,,0.0051,,,0.41,0.019,,10,3000,0.25,1500,0.18,3000,700,0.18,3000,0.44,800,0.2,,59
good,70,,0.005,,0.013,0.0019,0.0023,,,0.1,0.04,,12,3000,0.16,10000,0.1,3000,10000,0.1,3000,0.37,10000,0.13,,70
good,70,,0.002,,,0.00015,0.00053,,,0.06,0.0055,,15,3000,0.25,9000,0.11,3000,6000,0.1,3000,0.25,3000,0.13,,66
good,70,,0.014,,,0.00015,0.00035,,,0.05,0.0062,,20,3000,0.22,1800,0.28,3000,1800,0.3,3000,0.28,1600,0.3,,70
unserviceable,70,7.94,0.108,,0,0,0.012,0,0,0.31,0.023,,30,310,0.7,500,0.48,450,500,0.48,350,0.7,600,0.43,,51
unsatisfactory,56,0.15,0,,0,0.001,0.014,0.0021,0,0.17,0.014,,31,1400,0.2,8000,0.23,1350,5500,0.24,1700,0.37,6000,0.32,,36.3
satisfactory,70,0.79,0.002,,0,0.0027,0.0037,0,0,0.07,0.003,,23,11000,0.2,10000,0.24,9500,10000,0.26,10000,0.3,10000,0.25,,70
satisfactory,70,0.15,0.002,,0,0.001,0,0,0,0.007,0.0044,,23,11000,2,10000,0.25,9500,10000,0.27,10000,0.3,10000,0.23,,70
unserviceable,52.7,04.09,0.03,,0,0.00047,0.0024,0,0.0045,0.13,0.007,,8,5000,0.14,700,0.54,5000,600,0.63,3000,0.22,1000,0.53,,68.7
satisfactory,70,0.39,0.005,,0,0.0026,0,0,0,0.06,0.008,,20,3000,0.22,745,1.5,3000,712,1.4,3000,0.215,735,1.4,,56
satisfactory,,,,,,,,,,,,,,,,3320,0.62,,1810,0.53,,,1940,0.7,,
satisfactory,,,,,,,,,,,,,,,,1770,0.6,,1060,0.8,,,1830,0.5,,
satisfactory,,,,,,,,,,,,,,,,5600,0.21,,4200,0.82,,,5310,0.3,,
satisfactory,,,,,0,0,0.00353,0.00033,0.00038,0.08271,0.00987,,,,,645.48,0.4,,557.71,0.4,,,502.92,0.34,,
satisfactory,,,,,,,,,,,,,,,,4210,0.13,,2860,0.24,,,3180,0.19,,
satisfactory,,,,,,,,,,,,,,,,20270,0.19,,16780,0.23,,,16260,0.25,,
satisfactory,63,,0.029,,0,0,0.00265,0,0,0.0411,0.00823,,20,1250,0.14,2200,0.18,1200,1300,0.19,1400,0.33,1600,0.27,,32
satisfactory,54,,0.031,,0,0,0.00145,0.00145,0,0.0312,0.00453,,20,1000,0.11,2000,0.21,1200,1600,0.2,1900,0.15,1800,0.26,,38
good,47,,0.025,,0,0,0,0,0,0.01421,0.00234,,30,620,0.42,8000,0.15,520,6200,0.12,700,0.43,7000,0.14,,62
satisfactory,48,,0.0027,,0,0,0.0015,0,0,0.0283,0.00214,,20,1000,0.15,1200,0.14,800,900,0.16,900,0.19,1000,0.18,,72
satisfactory,57,,0.0038,,0,0,0.00052,0,0,0.0412,0.00364,,35,550,0.55,180,0.96,2000,410,0.96,1500,0.31,400,0.96,,44
good,53,,0.0031,,0,0,0.00263,0.00041,0,0.0486,0.00415,,20,700,0.43,2500,0.18,3900,3300,0.27,3500,0.34,3200,0.16,,68
good,66,0.3,0.012,,0,0.0001,0.00203,0,0,0.10868,0.01457,,,4000,0.35,5000,0.28,4500,6000,0.28,4500,0.26,6000,0.18,,
good,71,1.1,0.011,,0,0.00025,0.00118,0,0,0.18827,0.02665,,,3500,0.37,4500,0.31,4000,5500,0.29,3500,0.28,5000,0.21,,
good,64,0.3,0.009,,0,0.00018,0.00101,0,0,0.12322,0.01454,,,1500,0.31,2000,0.27,1800,2200,0.25,2000,0.23,2500,0.19,,
good,76,0.6,0.014,,0,0.00014,0.00183,0,0,0.19112,0.01856,,,2500,0.23,3500,0.19,3000,4000,0.21,3000,0.18,4000,0.17,,
good,78,1.3,0.012,,0,0.00007,0.00154,0,0,0.1383,0.01495,,,2000,0.28,3000,0.23,4000,5000,0.19,4000,0.2,5000,0.18,,
good,78,0.9,0.008,,0,0.00008,0.00229,0,0,0.15587,0.01712,,,3000,0.21,4000,0.19,4500,5000,0.22,4500,0.21,5500,0.19,,
good,61,0.4,0.011,,0,0.00007,0.00198,0,0,0.16251,0.01712,,,2500,0.2,3500,0.18,2800,3500,0.18,3000,0.2,4000,0.18,,
good,70,,0.01,,0,0.00009,0,0,0,0.05323,0.00926,,30,,,4950,0.221,,4200,0.255,,,3950,0.305,,
good,70,,0.01,,0,0.00011,0,0,0,0.1051,0.01303,,30,,,5200,0.208,,5100,0.219,,,4900,0.298,,
good,65,,0.065,,0,0.00018,0.00066,0,0,0.15769,0.0228,,30,,,729,0.461,,577,0.436,,,729,0.419,,
good,60,,0.036,,0,0.00016,0.00364,0,0,0.16153,0.02299,,30,,,823,0.227,,1370,0.228,,,6114,0.198,,
good,70,,0.062,,0.00066,0.00024,0.00217,0,0,0.17708,0.01702,,30,,,5200,0.208,,5100,0.219,,,4900,0.298,,
good,68,,0.06,,0,0.00023,0.00124,0,0,0.23565,0.03834,,38,,,369,0.67,,272,0.88,,,266,0.87,,
good,69,,0.054,,,0.0003,0.003,0.0001,,0.21,0.02,,,3500,,1200,,2000,1000,,2000,,1000,,,45
satisfactory,64,,0.031,,,0.0003,0.002,0.0002,,0.21,0.17,,,5000,,4000,,4000,3000,,3500,,3000,,,39
satisfactory,63,,0.021,,,0.0005,0.003,0.0007,,0.38,0.013,,,2500,,2500,,2500,2500,,2500,,2500,,,55
good,54,,0.019,,,0.0003,0.002,0.0005,,0.3,0.03,,,7000,,6500,,6000,5200,,5000,,4500,,,60
good,48,,0.027,,,0.0002,0.0005,,,0.07,,,,2500,,1600,,2000,900,,2500,,900,,,55
good,37,,0.088,,,0.0003,0.0006,,,0.11,0.01,,,5000,,3200,,4000,2000,,4000,,2000,,,48
good,65,,0.031,,,0.00018,0.0006,,,0.12,,,,4000,,2000,,3500,3000,,3000,,3000,,,54
good,61,,0.023,,,0.0004,0.0006,0.0005,,0.1,0.02,,,5000,,4000,,3500,3500,,3500,,3500,,,49
good,74,,0.012,,,0.0004,0.003,0.0001,,0.22,0.02,,,2500,,1500,,2500,1200,,2500,,1000,,,52
good,68,,0.0014,,,0.0003,0.0005,,,0.1,0.01,,,3500,,3000,,3500,3000,,3000,,2500,,,51
satisfactory,65,,0.031,,,0.0005,0.0001,0.0008,0.0003,0.22,0.011,,,9000,1.2,5000,1,9000,4500,0.7,8500,,5500,,,55
good,61,,0.023,,,0.0009,0.0004,0.0001,0.0001,0.1,0.01,,,8000,0.9,4000,0.7,7500,3000,0.5,8000,,4500,,,51
satisfactory,53,1.27,0.028,,0,0.00018,0.0016,0,0.001,0.126,0.0058,,20,2500,0.06,10000,0.21,1800,10000,0.22,2300,0.1,10000,0.23,,63
satisfactory,76,0.59,0.0028,,0,0.00011,0.00018,0,0.0005,0.049,0.0033,,20,8000,0.15,10000,0.14,7200,10000,0.16,8000,0.23,10000,0.18,,48
good,68,0.83,0.0084,,,,,,,,,,5,700,0.24,10000,0.14,700,9000,0.11,900,0.34,8000,0.13,,55
good,,,,,,,,,,,,,25,1500,0.15,6000,0.09,1400,4250,0.17,1500,0.21,2500,0.15,,58
good,64,0.2,0.02,,0,0.0001,0.00046,0,0,0.097,0.0033,,20,,,2000,0.34,,1300,0.36,,,1300,0.38,,58
good,63.6,0.1,0.011,,0,0.00011,0,0,0,0.0078,0.002,,18,4250,0.025,8000,0.03,2500,6000,0.03,2500,0.033,6000,0.04,,62.8
satisfactory,67.6,0.05,0.021,,0,0.00011,0.00049,0,0,0.091,0.0037,,20,,,3000,0.43,,3000,0.47,,,4000,0.45,,46.4
good,63.6,0.16,0.016,,0,0.00011,0.00015,0,0,0.076,0.0044,,20,,,4000,0.52,,3500,0.49,,,2200,0.51,,54.4
good,,,,,0,0.0012,0.0014,0,0.0014,0.174,0.0063,,34,1400,0.4,3000,0.245,1700,2800,0.246,1750,0.55,3000,0.426,,61.2
good,,,,,0,0.0001,0.0029,0,0.00049,0.153,0.005,,20,750,0.3,9000,0.367,850,7500,0.253,900,0.4,10000,0.356,,68
good,70,0.44,0.02,,0,0.00018,0.00023,0,0,0.14,0.011,,20,900,0.3,1700,0.197,1400,2500,0.203,1500,0.4,2000,0.229,,58.8
satisfactory,70,0.13,0.015,,0,0.00016,0.0001,0,0.00019,0.105,0.005,,30,5000,0.1,10000,0.11,4000,10000,0.3,6000,0.2,10000,0.23,,61.6
satisfactory,67,1.5,0.006,141,0.00001,0.00019,0.00353,0.00006,0.00001,0.575,0.028,1994,23,2700,0.11,3400,0.11,950,2100,0.10,780,0.16,1300,0.10,1994,
satisfactory,62,0.7,0.008,146,0.00001,0.00022,0.00062,0.00013,0.00001,0.268,0.009,1965,22,3500,0.13,5200,0.12,1200,3200,0.16,1100,0.12,1500,0.10,1965,
satisfactory,52,,0.074,143,0.00001,0.00065,0.0045,0.0008,0.00049,0.122,0.009,1978,20,500,0.4,700,0.41,370,800,0.4,360,0.5,1000,0.4,1978,
satisfactory,67.2,,0.07,142,0.00041,0.00047,0.00111,0.00039,0.00001,0.331,0.014,1959,35,1000,0.8,1200,0.95,1000,1500,0.9,1000,1,1200,1,1959,
satisfactory,64,0.9,0.026,144,0.00001,0.00028,0.0005,0.00024,0.00001,0.265,0.011,1962,10,,,10700,0.29,,11200,0.32,,,9300,0.29,1962,0
satisfactory,46,1.2,0.024,142,0.00254,0.00011,0.00105,0.00003,0.00001,0.198,0.011,1988,20,1200,0.32,24000,0.24,950,18000,0.26,1200,0.39,18000,0.29,1988,0
satisfactory,60,0.2,0.026,147,0.00056,0.00083,0.00321,0.00023,0.00695,0.206,0.06,2003,5,16000,0.21,10000,,13000,10000,,10000,0.32,10000,,2003,46
satisfactory,64,,0.015,148,0.00001,0.00014,0.00002,0.00001,0.00001,0.105,0.011,2006,,6500,0.16,,,5500,,,4800,0.36,,,2006,64
satisfactory,66.8,0.8,0.029,148,0.00003,0.00007,0.00036,0.00001,0.00007,0.07886,0.00563,1986,20,1000,0.3,2150,0.1,900,2700,0.1,1000,0.3,2900,0.1,1986,46
satisfactory,67.6,0.54,0.028,148,0.00004,0.00007,0.00105,0.00005,0.00002,0.11688,0.00843,1986,38,1800,0.5,1900,0.1,1600,3000,0.1,2200,0.6,10000,0.1,1986,50.4
satisfactory,77.8,0.81,0.03,148,0.00001,0.00009,0.00006,0.00002,0.00031,0.05322,0.00297,1987,40,1500,0.3,2000,0.1,1850,1900,0.1,1600,0.3,1600,0.1,1987,63.2
satisfactory,79.6,1.25,0.036,145,0.00008,0.00045,0.00613,0.00087,0.00045,0.08175,0.00449,1978,18,860,0.2,1550,0.3,850,1700,0.4,800,0.2,1600,0.5,1978,65.4
satisfactory,64.4,0.95,0.04,135,0,0.00016,0.00539,0.00086,0.00083,0.09,0.01323,1980,,4500,0.1,4500,0.15,3000,3000,0.1,4500,0.1,4000,0.1,1980,52.3
satisfactory,74,3.98,0.03,144,0.00034,0.00121,0.00318,0.00007,0.00019,0.08195,0.00581,1982,,700,0.21,2700,0.1,400,2000,0.1,360,0.47,2000,0.1,1982,70
satisfactory,68,0.9,0.028,144,0.0002,0.00021,0.00003,0,0.00073,0.059,0.0028,1976,,10000,0.32,10000,0.32,5000,3700,1.3,6500,1.3,5500,1.42,1976,54.5
good,70.2,0.02,0,137,0.00115,0.00009,0.000001,0.000002,0.000001,0.000001,0.000001,2008,14,6280,0.307,10000,0.255,4200,10000,0.33,4380,0.845,10000,0.482,2008,65.56
satisfactory,78.5,0.64,0.02,135,0.0001,0.000057,0.001229,0.000002,0.000141,0.24397,0.020448,1980,5,3000,0.1,1500,0.249,3000,1350,0.247,3800,0.1,1300,0.33,1980,52.3
good,50,0.2,0.007,145,0,0.0001,0.0012,0,0.0002,0.119,0.016,1985,40,2000,0.2,2000,0.2,2000,2000,0.2,1500,0.2,1500,0.2,1985,68
good,69,0.8,0.005,145,0,0.0003,0.001,0,0,0.104,0.014,1982,30,4500,0.2,2000,0.1,3000,2000,0.1,4000,0.3,2500,0.1,1982,66
good,69,0.1,0.001,145,0,0.0008,0.00007,0.00004,0.00005,0.092,0.008,1987,45,8000,0.2,6000,0.2,8000,6000,0.2,5000,0.2,4000,0.2,1987,68
good,60,1.4,0.024,141,,,0.000864,,,0.058838,0.011083,1989,20,,,5000,0.2,,5000,0.35,,,5000,0.1,1989,
satisfactory,60,1.2,0.0019,150,,0.000314,0.000355,,,0.056257,0.003065,1965,24,,,2100,0.4,,2100,0.9,,,2200,0.6,1965,
satisfactory,60,0.5,0.011,142,,0.00016,0.00071,0.00004,0.00071,0.121,0.0068,1983,18,2000,0.2,8000,0.19,400,8000,0.24,1000,0.42,2500,1.19,1983,42
satisfactory,59,0.79,0.074,142,0.0007,0.00065,0.00234,0.00078,,0.609,0.02,1958,30,525,0.2,6000,0.4,520,2000,1.3,400,0.5,1500,0.99,1958,58
satisfactory,70,6,0.025,148,,0.00013,0.00221,0.00003,0.0002,0.185,0.0115,1985,35,1500,0.5,10000,0.18,1300,10000,0.35,1550,0.55,10000,0.31,1985,48
satisfactory,71,7.2,0.055,153,,0.00013,0.00293,0.00024,,0.195,0.016,1970,25,1100,0.8,2400,0.2,1900,1800,0.38,1900,0.9,1800,0.325,1970,70
satisfactory,56,0.54,0.011,146,,0.0016,0.00025,0.00007,,0.166,0.004,1965,13,800,0.3,10000,0.33,1100,10000,0.47,1300,0.5,10000,0.73,1965,53
satisfactory,55,0.28,0.0154,157,0.0005,0.00039,0.00324,0.00039,0.00498,0.129,0.0079,1984,20,700,1.1,7500,0.2,600,6500,0.3,800,0.97,2500,0.3,1984,39
satisfactory,53,0.41,0.0278,149,0.008,0.00028,0.00283,0.00009,0.00183,0.205,0.021,1977,30,2000,1.8,7000,1.72,2500,5000,1.16,4000,1.4,50000,1.19,1977,
satisfactory,56,0.34,0.06,141,0,0.0001,0.001,0,0.001,0.06,0.0049,1987,,,,3000,0.65,,3000,0.65,,,2000,0.32,1987,46
good,65.3,0.67,0.07,139,0,0.00028,0.00034,0,0.00074,0.0419,0.0046,1984,,,,3000,0.77,,3000,0.54,,,3000,0.34,1984,43
good,61,1.2,0.045,141,0.00169,0.00031,0.00084,0,0.00072,0.095,0.009,1978,,,,3000,0.98,,3000,0.58,,,2000,0.45,1978,45
good,57,0.98,0.052,144,0.00026,0.00046,0.00095,0.00022,0.00077,0.024,0.001,1981,,,,3000,0.54,,3000,0.78,,,2000,0.43,1981,48
good,57.6,0.87,0.056,144,0.00012,0.00012,0,0,0.00026,0.038,0.002,1989,,,,3000,0.52,,3000,0.72,,,2000,0.56,1989,54
good,64.8,0.7,0.026,143,0.00005,0.00002,0.0007,0,0,0.0342,0.0024,1985,,,,3000,0.4,,3000,0.3,,,3000,0.2,1985,54.6
good,78.6,01.08,0.034,139,0,0.00014,0.00102,0,0.00026,0.1461,0.01363,1981,,,,3000,0.44,,3000,0.54,,,3000,0.38,1981,52
good,60,4.2,0.06,150,0.00008,0.0001,0.00017,0.00001,0.00001,0.08174,0.00353,1971,38,4000,0.6,4600,0.74,,,,1200,0.75,1300,0.78,1971,
satisfactory,60,4.8,0.09,143,0.08385,0.00022,0.00105,0.0001,0.00001,0.18003,0.01278,1968,40,3500,0.8,4000,0.85,4500,4800,0.86,1300,0.85,1400,0.87,1968,
satisfactory,60,4.1,0.075,150,0.00054,0.00041,0.00455,0.00012,0.00108,0.22328,0.01447,1978,40,4500,0.75,4650,0.78,5200,5300,0.92,1500,0.83,1600,0.79,1978,0
good,60,3.2,0.054,155,0.00001,0.0001,0.00006,0.00001,0.00002,0.09405,0.00595,1982,42,3200,0.83,4300,0.89,5400,5450,0.87,1600,0.87,1700,0.86,1982,0
good,60,3.1,0.061,155,0.0005,0.0021,0.00005,0.00008,0.0006,0.001,0.05,1985,40,3800,0.74,4200,0.71,5100,4300,0.79,2500,0.79,1800,0.85,1985,
satisfactory,60,4.2,0.08,151,0.0025,0.006,0.0002,0.0001,0.00005,0.001,0.021,1984,43,3600,0.72,4100,0.78,4600,4600,0.8,2300,0.82,2000,0.83,1984,
satisfactory,60,4,0.074,145,0.0044,0.005,0.0008,0.0007,0.0001,0.02,0.07,1982,42,3700,0.79,4300,0.79,5000,4800,0.84,1800,0.85,2100,0.79,1982,0
satisfactory,72.8,0.66,0.06,144,0.00009,0.00015,0.00157,0.00017,0,0.157,0.01192,1966,10,2200,0.2,1500,0.22,2000,3000,0.3,1500,0.2,2000,0.2,1966,36.8
satisfactory,56.4,1.24,0.05,148,0.00124,0.00035,0.00077,0.00047,0,0.2651,0.0114,1965,10,2000,0.4,1000,0.6,1800,1500,0.45,1300,0.4,1500,0.49,1965,55.8
satisfactory,66.4,0.9,0.07,144,0.00037,0.00027,0.00427,0.00019,0,0.35457,0.03832,1977,26,1900,0.2,1500,0.22,2000,1500,0.28,1500,0.25,1500,0.26,1977,76
satisfactory,72,1.1,0.06,140,0.00039,0.00028,0.00897,0.00021,0.00001,0.27788,0.02168,1977,25,2100,0.15,1500,0.18,1500,1500,0.2,2000,0.3,1500,0.3,1977,71.2
good,55.2,0.12,0.05,139,0.00091,0.00052,0.00128,0.0006,0.00054,0.27363,0.1278,1962,35,2000,0.5,1000,0.39,1600,500,1.8,1850,0.8,300,1.98,1962,54.4
good,60,0.09,0.045,139,0.00023,0.00023,0.00027,0.00012,0.00027,0.15101,0.00715,1970,35,1800,0.2,1800,0.62,1660,1800,0.59,1700,0.2,2200,2.1,1970,60
good,58,0.18,0.048,139,0.00047,0.00011,0.00025,0.00008,0,0.14378,0.00713,1968,50,1800,0.1,380,0.48,2500,1500,0.5,2600,0.1,1400,0.4,1968,54.8
good,60,0.1,0.031,137,0.00001,0.00018,0.0044,0.00005,0.00001,0.13084,0.01255,2004,27,3100,0.15,3000,0.3,4200,3000,0.3,4000,0.11,3000,0.3,2004,58
good,60,0.07,0.01,137,0.00007,0.00042,0.00099,0.00012,0.00049,0.736,0.00412,2007,10,4400,0.2,4000,0.31,3450,2900,0.36,3300,0.4,2800,0.38,2007,60
good,60,0.07,0.015,137,0.00043,0.00025,0.00006,0.00008,0.00001,0.06443,0.00277,2004,1,29000,0.22,3000,0.3,15800,3000,0.33,15000,0.39,3000,0.41,2004,60
satisfactory,76,0.09,0.03,142,0.0031,0.00008,0.00006,0.00003,0,0.1289,0.00731,1973,15,2000,0.2,2000,0.12,2000,2000,0.12,2000,0.25,2000,0.1,1973,0.5
satisfactory,72.4,0.23,0.02,142,0.00002,0.00004,0.00027,0.00005,0.00002,0.7095,0.00556,1981,15,6000,0.12,6000,0.12,4000,4000,0.14,4000,0.14,4000,0.14,1981,0.5
satisfactory,76.8,0.28,0.017,13810,0,0.0001,0.00031,0,0.00002,0.08784,0.00572,1982,0,6000,0.25,6000,0.25,6000,6000,0.19,6000,0.2,6000,0.2,1982,0.5
satisfactory,65.3,0.89,0.023,138,0.00053,0.00028,0.00264,0.00017,0,0.152,0.019,1960,20,900,0.2,1000,0.42,750,1000,0.62,700,0.4,1000,0.61,1960,59
satisfactory,63,1.1,0.074,140,0.00053,0.0005,0.00976,0.00048,0,0.382,0.024,1964,20,290,1,700,0.55,300,600,0.84,350,0.9,560,0.78,1964,61.3
good,70,0.17,0.006,145,0.00018,0.00013,0.00018,0.00002,0.00013,0.079,0.01,1993,22,1700,0.17,5000,0.21,2400,4500,0.2,2400,0.24,4500,0.27,1993,64.7
satisfactory,50,,0.009,145,,0.00035,0.0019,0.0006,0.0006,0.11,0.013,1990,,1500,0.26,2500,0.48,1300,4000,0.61,1400,0.59,3000,0.8,1990,0
good,,,,,,,,,,,,1985,,,,,,,,,,,,,1985,
satisfactory,78,,0.018,154,0.0003,0.0002,0.0016,0.00056,0,0.23,0.014,1968,20,6000,0.42,7000,0.4,4500,4500,01.02,1500,0.63,1500,0.47,1968,68.8
satisfactory,54,,0.004,148,0.0023,0.00018,0.0022,0.00011,0.00003,0.22,0.013,1986,35,18000,0.13,16000,0.14,20000,18000,0.16,8500,0.17,6000,0.22,1986,57.8
good,74,,0.021,152,0,0.0002,0.0014,0.00005,0,0.12,0.012,1992,50,12000,0.35,9130,0.2,11000,6110,0.2,12500,0.35,9560,0.21,1992,47
satisfactory,68,0.56,0.03,144,0.0003,0.0002,0.0009,0.00009,0,0.09,0.011,1968,40,500,0.87,200,1.36,1000,1100,0.51,2000,0.35,1100,0.67,1968,80
satisfactory,80,0.6,0.01,155,0.0006,0.0002,0.0014,0.0001,0.0005,0.16,0.01,1979,16,2500,0.5,115520,0.62,9000,104830,0.79,4500,0.75,7506,0.76,1979,78.5
satisfactory,80.4,0.45,0.018,146,0,0.00034,0.0011,0.00017,0,0.126,0.01,1989,32,10000,0.06,10000,0.32,10000,1100,0.28,10000,0.25,1250,0.39,1989,35
satisfactory,81.6,1.7,0.039,146,0.0005,0.0001,0.00017,0,0,0.059,0.001,1983,10,900,0.5,2600,0.25,950,2500,0.3,1200,0.8,2700,0.36,1983,35
satisfactory,66.6,30.5,0.085,150,0,0.00034,0.000175,0,0,0.218,0,1971,23,2000,0.22,1100,0.45,1800,1100,0.4,1600,0.21,1300,0.35,1971,35
satisfactory,69.2,1.5,0.0014,137,0,0.00025,0.001719,0,0,0.17,0.015,1968,20,,,1300,0.812,,900,0.812,,,700,0.812,1968,35
satisfactory,35.6,1.5,0.131,138,0,0.00013,0.001242,0,0,0.136,0.008,1968,25,,,2100,0.86,,2000,0.86,,,2500,0.86,1968,35
satisfactory,62,1.5,0.0076,136,0,0.00036,0.825,0,0,0.09,0,1974,45,,,1100,0.823,,900,0.823,,,1400,0.823,1974,35
good,45,1.5,0.005,150,0.002,0.00024,0.00013,0,0.00022,0.05,0,2008,35,,,45000,0.269,,30000,0.373,,,30000,0.32,2008,35
satisfactory,53,02.03,0.046,150,0,0.00021,0.00014,0,0,0,0.25,1988,42,,,5000,0.358,,4200,0.392,,,6500,0.356,1988,35
satisfactory,56,1.2,0.0194,140,0.00056,0.0003,0.00039,0.00017,0,0.15,0,1958,45,,,10000,0.35,,10000,0.39,,,10000,0.35,1958,35
satisfactory,68,2,0.032,137,0,0.0002,0.00042,0.00011,0.00068,0.084,0.0078,1977,25,,,10000,0.62,,10000,0.62,,,8500,0.42,1977,35
satisfactory,68.3,1.1,0.049,141,0,0.00021,0.00054,0.00021,0.00084,0.11,0.0067,1978,25,,,10000,0.2,,10000,0.2,,,10000,0.15,1978,35
satisfactory,69.3,2,0.01,143,0,0.00014,0.00011,0,0.00029,0.076,0.0036,1984,20,,,10000,0.14,,10000,0.14,,,10000,0.13,1984,35
good,70,0.09,0.015,147,0,0.00387,0.00396,0.00157,0,0.009,0.01,2009,25,,,1000,0.27,,900,0.26,,,1500,0.37,2009,35
satisfactory,69,0.07,0.018,141,0,0.00241,0.00412,0.00161,0,0.2,0.003,1984,25,,,700,0.29,,700,0.31,,,800,0.33,1984,35
good,71,0.09,0.01,140,0,0.00026,0.00391,0.00147,0,0.3,0.004,1980,25,,,1500,0.31,,1000,0.38,,,900,0.28,1980,35
satisfactory,55.7,0.26,0.009,147,0.00005,0.0003,0.0016,0.00001,0.00001,0.12,0.0177,1979,20,2000,,8000,,2200,8000,,2000,,4000,,1979,47.7
satisfactory,54,0.22,0.009,145,0.0004,0.0001,0.0003,0.00001,0.00001,0.1414,0.0132,1983,15,700,0.67,4000,,800,3500,,850,0.72,3500,,1983,38
satisfactory,59,1,0.017,145,0.00006,0.0002,0.0005,0.00001,0.0005,0.141,0.0157,1984,25,8000,0.3,5000,,3500,3000,,2000,1.5,2000,,1984,59.3
satisfactory,61.3,1,0.007,148,0.00002,0.0001,0.0006,0.00001,0.00001,0.0735,0.0172,1977,25,1400,0.2,4000,,1200,2500,,1100,0.2,2000,,1977,53.3
satisfactory,71,0.11,0.009,148,0.00001,0.0001,0.0006,0.00001,0.00001,0.0883,0.0331,1992,30,1800,0.3,1500,,1500,4000,,1800,0.5,2500,,1992,48
satisfactory,60,,0.048,141,0.0015,0.00019,0.0022,0.00003,0.001,0.167,0.034,1969,40,,,1900,0.31,,1600,0.31,,,1800,0.29,1969,0.46
satisfactory,54,,0.006,149,0.0015,0.0001,0.00023,0.001,0.001,0.113,0.019,1968,34,,,1800,0.26,,10000,0.23,,,10000,0.23,1968,0.67
satisfactory,58,,0.017,138,0.001,0.00012,0.00053,0.001,0.00023,0.096,0.025,1973,34,700,0.3,600,0.92,1500,700,0.86,1300,0.3,1300,0.79,1973,0.33
satisfactory,70,,0.011,146,0.001,0.00013,0.00027,0.001,0.00042,0.101,0.018,1985,40,2400,0.32,10000,0.21,2300,10000,0.3,2100,0.61,10000,0.22,1985,0.24
satisfactory,60,,0.021,152,0.0029,0.00008,0.00018,0.001,0.001,0.072,0.0119,1968,25,,,6000,0.319,,10000,0.389,,,10000,0.309,1968,0.98
satisfactory,63,,0.138,143,0.00032,0.00021,0.00105,0.00001,0.00005,0.1953,0.02827,1969,,,,2000,,,2000,,,,1000,,1969,60
satisfactory,63,,0.022,154,0.00005,0.00008,0.00014,0.0001,0.00005,0.0953,0.00928,1973,,,,10000,,,10000,,,,10000,,1973,62
satisfactory,71,,0.06,147,0.0001,0.00018,0.00365,0.00001,0.00008,0.14284,0.01897,1981,,,,8000,,,4500,,,,4500,,1981,68
satisfactory,75,,0.019,153,0.00007,0.00016,0.00134,0.00001,0.0002,0.12097,0.01593,1981,,,,10000,,,3000,,,,3000,,1981,72
satisfactory,75.6,,0.011,154,0.00006,0.00011,0.00022,0.0001,0.00033,0.11084,0.00767,1989,,,,7000,,,10000,,,,7000,,1989,73
satisfactory,,,,,0.022,0.003,0.08696,0.35,0.35,2,0.95,1987,,,,,,,,,,,,,1987,50
satisfactory,,,,,0.02,0.003,0.065,0.26,0.085,5,0.65,1986,,,,,,,,,,,,,1986,60
satisfactory,,,,,0.022,0.001,0.065,0.012,0.024,3,0.45,1984,,,,,,,,,,,,,1984,50
satisfactory,,,,,0.022,0.003,0.065,0.085,0.35,4,0.95,1974,,,,,,,,,,,,,1974,60
satisfactory,,,,,0.01897,0.00201,0.08696,0.045,0.085,9.5,0.95,1981,,,,,,,,,,,,,1981,80
satisfactory,,,,,0.022,0.003,0.08696,0.012,0.024,5,0.65,1976,,,,,,,,,,,,,1976,95
satisfactory,,,,,0.02,0.001,0.065,0.085,0.35,3,0.45,1973,,,,,,,,,,,,,1973,50
satisfactory,,,,,0.15,0.003,0.08696,0.045,0.085,4,0.95,1973,,,,,,,,,,,,,1973,65
satisfactory,,,,,0.022,0.001,0.065,0.085,0.024,5,0.95,1991,,,,,,,,,,,,,1991,50
satisfactory,,,,,0.022,0.001,0.065,0.045,0.024,5,0.65,1975,,,,,,,,,,,,,1975,60
satisfactory,,,,,0.02,0.003,0.023,0.085,0.027,4,0.45,1972,,,,,,,,,,,,,1972,50
satisfactory,,,,,0.01897,0.00201,0.08696,0.045,0.085,9.5,0.95,1972,,,,,,,,,,,,,1972,60
satisfactory,,,,,0.022,0.003,0.065,0.085,0.024,3,0.95,1990,,,,,,,,,,,,,1990,80
satisfactory,,,,,0.02,0.001,0.065,0.045,0.024,2,0.65,1983,,,,,,,,,,,,,1983,95
satisfactory,,,,,0.022,0.003,0.08696,0.045,0.027,5,0.45,1969,,,,,,,,,,,,,1969,50
satisfactory,72,0.1,0.05,140,0.000489,0.000151,0.000415,0.000017,0.000154,0.0724,,1970,,,,1200,,,2000,,,,1200,,1970,
satisfactory,61,0.1,0.1,135,0.00055,0.000174,0.000702,0.000058,0.000099,0.00841,,1982,,,,680,,,870,,,,550,,1982,
satisfactory,54,0.1,0.13,136,0.000257,0.000151,0.000162,0.000035,0.000172,0.00832,,1983,,,,750,,,1550,,,,650,,1983,
satisfactory,52,,0.026,137,0.001761,0.000222,0.001593,0.000038,0.001976,0.108917,0.009037,1983,30,,,1500,0.2,,2000,,,,1500,,1983,
good,60,,0.01,138,0.000268,0.00019,0.000064,0.000037,0.000039,0.065195,0.012413,2005,20,,,1500,0.2,,1500,0.2,,,1500,0.3,2005,
good,64,,0.06,133,0.000488,0.000276,0.002838,0.000116,0.000485,0.192839,0.019247,1969,20,1110,0.24,1200,0.83,1200,700,0.7,850,0.1,800,0.85,1969,56
good,62,,0.01,128,0.000315,0.000191,0.000297,0.000054,0.000315,0.137226,0.010226,1984,23,6000,0.44,5000,0.62,1100,750,0.53,550,0.58,1200,0.21,1984,52
satisfactory,56,,0.14,142,0.001033,0.000261,0.002628,0.000077,,0.215412,0.027911,1988,25,850,,600,0.5,750,500,0.92,1500,,450,0.75,1988,50
good,50,,,141,0.000171,0.000341,0.001715,0.000111,0.002162,0.102309,0.007186,1990,25,2500,0.75,2500,0.79,3000,3000,0.85,3000,0.64,3000,0.68,1990,52.4
good,57.6,,0.03,140,0.000166,0.000125,0.000343,0.00003,0.000419,0.078999,0.005477,1972,30,3000,0.48,3000,0.56,3000,3000,0.6,3000,0.4,3000,0.5,1972,42.8
good,76.6,,0.0018,138,0.000374,0.000305,0.003251,0.000085,0.001857,0.148177,0.012004,1973,20,3000,0.86,2500,0.85,3000,3000,0.7,3000,0.7,3000,0.75,1973,60.8
satisfactory,42,,0.02,140,0.000385,0.000265,0.000564,0.00005,0.000129,0.146462,0.013162,1981,27,,,20350,0.309,,12710,0.272,,,13470,0.89,1981,
satisfactory,43,,0.02,143,0.00015,0.000242,0.000573,0.000039,0.000114,0.130142,0.008909,1983,29,,,9270,0.252,,5890,0.182,,,6620,0.281,1983,
satisfactory,40,,0.05,145,0.000214,0.000103,0.002219,0.00002,,0.093121,0.011992,1974,20,,,827,0.397,,6620,0.401,,,898,0.484,1974,
satisfactory,64,0.38,0.003,149,,0.0001,0.0004,,0.00037,0.08,0.004,1988,20,2800,0.42,30000,0.21,1600,30000,0.21,1400,0.51,26000,0.15,1988,79
satisfactory,75.3,0.5,0.001,148,,0.0001,0.0005,,,0.134,0.008,1986,20,600,0.72,45000,0.14,800,28000,0.16,900,0.7,26000,0.17,1986,79
satisfactory,60.6,0.6,0.001,141,,0.0001,0.0004,,,0.112,0.01,1992,50,,,1600,0.17,,1200,0.2,,,1600,0.2,1992,79.6
satisfactory,,,,,,0.0001,0.0002,,,0.103,0.007,1982,20,,,82000,0.2,,55000,0.22,,,60000,0.23,1982,68
satisfactory,55,1.2,0.02,,0.0005,0.0003,0.0019,0.00007,0.0009,0.356,0.016,1973,20,900,0.3,10000,0.18,1200,10000,0.25,1400,0.3,10000,0.18,1973,
good,60,2,0.03,,0.0005,0.0001,0.00015,0.0001,5.00E05,0.19923,0.00347,1991,36,1400,0.15,4700,0.2,1200,4400,0.35,1100,0.26,5000,0.4,1991,
good,61.7,0.624,0.017,144,0,0.00012,0.00095,0.00002,0.00004,0.106,0.0074,1977,15,290,0.61,10000,0.301,540,10000,0.314,720,0.7,10000,0.364,1977,56.8
good,60.7,0.594,0.02,141,0,0.00011,0.00163,0.00003,0,0.1248,0.0091,1974,25,1600,0.19,10000,0.257,1250,10000,0.257,1300,0.29,10000,0.309,1974,59
good,63.3,0.477,0.02,141,0.0006,0.00013,0.00023,0,0.00004,0.077,0.004,1980,30,2100,0.176,5000,0.218,2100,5000,0.86,2100,0.264,4000,0.265,1980,64.3
good,64,0.615,0.02,140,0.0003,0.0001,0.00024,0.00004,0,0.142,0.004,1975,38,650,0.42,2300,0.299,740,1800,0.299,820,0.45,2400,0.366,1975,62.3
satisfactory,79,0.5,0.003,141,0,0.00012,0.00604,0,0,0.09007,0.0081,1983,22,11800,0.2,11498,0.22,11830,8211,0.25,8211,0.31,8194,0.42,1983,51.3
good,77.3,0.14,0.002,140,0,0.0001,0,0,0,0.04395,0.00302,2001,18,12444,0.11,22000,0.19,10222,10400,0.25,11550,0.29,13100,0.26,2001,77.7
satisfactory,79,1.2,0.002,144,0,0.00012,0.00019,0,0,0.07062,0.00562,1978,30,1600,0.18,1540,0.18,1710,1250,0.22,1820,0.27,2290,0.36,1978,61.3
satisfactory,77.7,1.6,0.002,135,0,0.0001,0.00027,0,0,0.07653,0.00303,1991,40,2000,0.1,3550,0.25,1800,1340,0.19,2100,0.1,1950,0.21,1991,80
unsatisfactory,,,,,0.00144,0.000083,0.000377,0,0,0.1068,0.01248,1968,20,1500,0.2,3720,0.38,1800,3530,0.45,1800,0.3,3820,0.39,1968,
satisfactory,61,0.65,0.2,141,0.00347,0.00014,0.00081,0,0,0.1634,0.1568,1973,20,1200,0.4,2000,0.34,1600,2000,0.4,1800,0.4,2800,3.6,1973,
satisfactory,72,0.16,0.01,141,0,0.00014,0.00027,0.00034,0,0.1046,0.0118,1974,40,650,0.3,30000,0.14,1100,18000,0.21,1100,0.3,20000,0.19,1974,69
satisfactory,64,3.54,0.058,139,0,0.00157,0.00189,0,0,0.1414,0.0348,1974,25,1200,0.2,1400,0.3,1900,1700,0.33,2000,0.2,1800,0.26,1974,
satisfactory,42,01.04,0.038,140,0.00021,0.00014,0.00054,0,0,0.1179,0.01523,1974,40,700,0.5,800,0.5,1270,900,0.79,850,0.7,800,0.8,1974,45
satisfactory,59,0.42,0.03,130,0.00032,0.00014,0.00027,0,0,0.0798,0.0143,1973,20,2800,0.2,20000,0.3,2000,10000,0.4,1800,0.3,10000,0.4,1973,
satisfactory,,,,,,,,,,,,1988,,,,21530,0.2,,14370,0.18,,,3990,0.18,1988,
satisfactory,,,,,,,,,,,,1987,,,,11860,0.16,,11350,0.19,,,1700,0.21,1987,
satisfactory,,,,,,,,,,,,1979,,,,,,,,,,,,,1979,
satisfactory,,,,,,,,,,,,1979,,,,,,,,,,,,,1979,
satisfactory,,,,,,,,,,,,1984,,,,,,,,,,,,,1984,
satisfactory,70,,0.04,135,0,0,0.2,0,0,,,1974,,,,,,,,,,,,,1974,0
satisfactory,73,,0.08,138,0,0.3,0.3,0,0,,,1973,,,,,,,,,,,,,1973,0
satisfactory,75,,0.01,137,0,0,0.1,0,0,,,1970,,,,,,,,,,,,,1970,0
satisfactory,70,,0.04,145,0.1,0,0.1,0,0,,,1966,,,,,,,,,,,,,1966,0
