state,breakdown,acid,oil_tangent,flash_point,h2,ch4,c2h4,c2h6,c2h2,co2,co,winding_year,winding_temperature,insulation_resistance,TangentofHVwindinginsulation.measuredduringcommissioningtests.%,R60insulationresistanceofHVwinding.measuredduringlasttests.MOhm,TangentofHVwindinginsulation.measuredduringlasttests.%,R60insulationresistanceofMV(LV1)winding.measuredduringcommissioningtests.MOhm,R60insulationresistanceofMV(LV1)winding.measuredduringlasttests.MOhm,TangentofMV(LV1)windinginsulation.measuredduringlasttests.%,R60insulationresistanceofLV(LV2)winding.measuredduringcommissioningtests.MOhm,TangentofMV(LV2)windinginsulation.measuredduringcommissioningtests.%,R60insulationresistanceofLV(LV2)winding.measuredduringlasttests.MOhm,TangentofMV(LV2)windinginsulation.measuredduringlasttests.%,Onloadtapchangeryear,Breakdownvoltageofoilfromthetank.kV
satisfactory,73,,0.03,139,0,0,0.2,0,0,,,1969,,,,,,,,,,,,,1969,0
satisfactory,65.8,0.16,0.001,145,,0.0007,0.0009,,,0.085,0.006,1992,25,1800,0.19,5500,0.2,1600,4300,0.4,1700,0.35,5200,0.4,1992,
satisfactory,47.7,0.33,0.001,143,,0.0003,0.0003,,,0.11,0.009,1992,30,1700,0.54,5500,0.6,1400,4300,0.6,1300,0.66,5200,0.6,1992,
satisfactory,57.2,0.36,0.014,141,0.0009,0.0005,0.0024,0.0002,,0.091,0.006,1989,27,2000,0.26,3500,0.26,1100,2500,0.29,1300,0.34,2500,0.4,1989,
satisfactory,69,0.34,0.008,141,0.0005,0.0004,0.0015,0.0002,,0.082,0.007,1989,22,10000,0.2,4000,0.26,10000,3500,0.2,10000,0.2,3500,0.4,1989,
satisfactory,53.8,0.26,0.004,137,,0.0002,0.0012,,,0.067,0.003,1976,25,360,0.28,9500,0.28,800,9000,0.2,880,0.25,9000,0.25,1976,
satisfactory,63.5,0.23,0.002,138,,0.00014,0.0008,,,0.076,0.0012,1991,19,2200,0.112,34000,0.3,1700,23000,0.32,1900,0.22,21000,0.34,1991,
satisfactory,74.8,0.12,0.001,141,,0.00003,0.0002,,,0.09,0.003,1991,20,3800,0.3,3200,0.2,4500,2800,0.33,4200,0.4,2600,0.5,1991,
satisfactory,46.5,0.12,0.01,140,0.0008,0.0004,0.0022,0.00004,,0.12,0.006,1991,20,1000,0.3,4500,0.18,2500,3800,0.23,2600,0.5,3600,0.61,1991,
satisfactory,72.8,0.23,0.025,151,0.0006,0.0013,0.0026,0.0004,,0.21,0.018,1967,39,1300,0.3,3800,0.34,850,2700,0.3,550,0.3,2300,0.3,1967,
satisfactory,49.5,0.25,0.012,141,0.0012,0.0015,0.0066,0.001,,0.27,0.014,1964,30,500,0.5,450,0.6,700,1500,0.3,600,0.2,800,0.3,1964,
satisfactory,74.4,0.2,0.007,140,0.00045,0.00058,0.00046,0.00012,,0.026,0.04,1992,25,,,61200,0.15,,12000,0.16,,,10900,0.17,1992,0
satisfactory,62.7,0.64,0.004,135,0.00026,0.0002,0.00098,0.0002,0.00004,0.044,0.0048,1967,24,,,3500,0.325,,7610,0.4,,,4640,0.35,1967,0
satisfactory,75,0.2,0.001,134,0.00015,0.00013,,,,0.052,0.0018,1984,28,,,22890,0.17,,17180,0.16,,,23730,0.17,1984,0
satisfactory,60,1.2,0.006,138,0.0011,0.00023,0.00012,0.00006,,0.029,0.0034,1984,26,,,19310,0.21,,16180,0.197,,,15180,0.238,1984,0
satisfactory,55.7,0.2,0.004,143,0.0003,0.00011,0.0013,0.00027,,0.056,0.0048,1971,48,,,2100,0.205,,3020,0.221,,,3000,0.232,1971,0
satisfactory,64,1.1,0.004,145,0.00017,0.00014,0.0011,,0.0006,0.08,0.0076,1971,24,,,4210,0.223,,2960,0.233,,,3140,0.264,1971,0
good,45,0.15,0.003,136,0.0001,0.0002,0.0007,0.0004,0,0.027,0.0027,2007,7,14000,0.26,14000,0.26,3560,12000,0.39,5480,0.17,15000,0.39,2007,40
good,60,0.47,0.003,138,0.0006,0.0002,0,0,0,0.03,0.0031,2007,31,6000,0.14,6000,0.14,4200,,,4200,0.3,,,2007,61
good,64,0.43,0.006,141,0.0009,0.0003,0.0002,0.0001,0,0.093,0.0085,1979,42,1600,0.23,2600,0.2,1100,2300,0.25,1000,0.4,1950,0.41,1979,42
good,61,8.1,0.086,141,0.0009,0.0004,0.004,0.0006,0,0.336,0.04,1978,20,700,0.35,370,0.77,850,365,0.81,1000,0.4,534,0.84,1978,40
good,50,0.99,0.029,141,0.0005,0.0003,0.004,0.0002,0,0.306,0.025,1970,34,1700,0.2,1250,0.1,1300,1400,0.404,1750,0.2,,,1970,50
good,50,0.2,0.009,146,0.0002,0.0002,.002,0.0002,0,0.3,0.014,1970,25,1300,0.2,12000,0.45,1500,8200,0.38,900,0.3,7460,0.62,1970,57
good,70,0.12,0.002,139,0.0056,0.0002,0.0001,0,0,0.109,0.003,2007,,7700,0.2,,,5000,,,5600,0.34,,,2007,41
good,67,0.25,0.003,138,0.0002,0.0003,0.0001,0.0001,0,0.03,0.006,2007,,13000,0.24,,,10500,,,8000,0.359,,,2007,63
good,59,0.17,0.007,136,0.0002,0.0002,0.0006,0.0001,0,0.152,0.011,1981,27,2500,0.12,25000,0.25,4500,47500,0.26,800,0.1,37500,0.28,1981,52
good,61,0.1,0.004,135,0.0003,0.0002,0.0003,0.0001,0,0.128,0.006,1981,35,4000,0.1,35000,0.14,5000,5500,0.14,4000,0.1,30000,0.23,1981,67
good,40,12,0.1,128,0.001,0.004,0.009,0.004,0.0009,0.05,0.04,2008,25,20000,0.2,,,,,,15000,0.2,,,2008,
unsatisfactory,32,16,0.26,124,0.005,0.006,0.02,0.006,0.002,0.065,0.06,1964,30,3000,0.5,,,,,,2900,0.5,,,1964,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1980,34,8000,0.3,,,,,,8000,0.3,,,1980,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1980,28,9000,0.3,,,,,,9000,0.3,,,1980,
unsatisfactory,33,16,0.27,123,0.005,0.006,0.02,0.006,0.002,0.07,0.07,1976,26,2500,0.5,,,,,,3000,0.5,,,1976,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1993,39,8000,0.3,,,,,,8000,0.3,,,1993,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1993,15,8000,0.3,,,,,,8000,0.3,,,1993,
unsatisfactory,33,17,0.29,123,0.005,0.006,0.02,0.007,0.003,0.07,0.06,1976,15,2000,0.6,,,,,,2000,0.6,,,1976,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1982,26,6000,0.3,,,,,,6000,0.3,,,1982,
unsatisfactory,31,16,0.28,122,0.005,0.007,0.02,0.006,0.002,0.78,0.06,1962,24,3000,0.5,,,,,,3500,0.5,,,1962,
good,42,12,0.15,130,0.0012,0.004,0.009,0.004,0.0009,0.05,0.04,2001,33,10000,0.2,,,,,,10000,0.1,,,2001,
good,40,11,0.18,130,0.002,0.004,0.008,0.004,0.0008,0.04,0.03,2001,34,20000,0.15,,,,,,15000,0.15,,,2001,
unsatisfactory,34,16,0.27,122,0.006,0.006,0.02,0.007,0.003,0.069,0.07,1966,31,3500,0.5,,,,,,2800,0.5,,,1966,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1985,30,8000,0.3,,,,,,8000,0.3,,,1985,
unsatisfactory,33,16,0.26,123,0.005,0.007,0.02,0.007,0.002,0.007,0.06,1969,30,2500,0.6,,,,,,2500,0.6,,,1969,
unsatisfactory,31,16,0.28,120,0.006,0.007,0.015,0.006,0.002,0.007,0.06,1953,29,2000,0.7,,,,,,2300,0.7,,,1953,
unsatisfactory,34,17,0.27,122,0.005,0.006,0.019,0.006,0.003,0.008,0.07,1964,28,2500,0.5,,,,,,2500,0.5,,,1964,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1992,33,9000,0.3,,,,,,9000,0.3,,,1992,
unsatisfactory,32,16,0.26,124,0.006,0.006,0.02,0.006,0.0025,0.007,0.06,1979,46,3000,0.5,,,,,,3000,0.5,,,1979,
good,40,11,0.2,130,0.001,0.004,0.009,0.004,0.0009,0.04,0.03,2007,45,15000,0.2,,,,,,14000,0.1,,,2007,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1989,40,8000,0.3,,,,,,8000,0.3,,,1989,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1989,31,9000,0.3,,,,,,9000,0.3,,,1989,
unsatisfactory,34,17,0.26,122,0.005,0.006,0.02,0.007,0.002,0.0075,0.06,1969,33,3000,0.6,,,,,,3000,0.6,,,1969,
good,41,10,0.16,132,0.0021,0.004,0.008,0.003,0.0008,0.04,0.03,2003,37,30000,0.1,,,,,,25000,0.12,,,2003,
good,43,12,0.19,130,0.0018,0.004,0.009,0.004,0.0009,0.05,0.04,2004,48,35000,0.15,,,,,,30000,0.09,,,2004,
unsatisfactory,33,16,0.28,121,0.006,0.007,0.015,0.0055,0.003,0.007,0.065,1961,46,2500,0.7,,,,,,2800,0.7,,,1961,
unsatisfactory,32,17,0.29,120,0.005,0.007,0.02,0.006,0.0025,0.0074,0.07,1961,42,2600,0.5,,,,,,2600,0.5,,,1961,
unsatisfactory,32,16,0.26,124,0.005,0.006,0.018,0.0068,0.002,0.0068,0.7,1961,28,3100,0.5,,,,,,3100,0.5,,,1961,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1998,26,8000,0.3,,,,,,8000,0.3,,,1998,
good,44,12,0.2,129,0.0015,0.004,0.009,0.003,0.0009,0.04,0.03,2003,36,30000,0.2,,,,,,28000,0.009,,,2003,
good,42,10,0.18,133,0.001,0.004,0.008,0.004,0.0008,0.05,0.04,2008,37,34000,0.1,,,,,,31000,0.009,,,2008,
good,43,11,0.19,130,0.0017,0.003,0.009,0.004,0.0009,0.05,0.04,2008,42,32000,0.1,,,,,,30000,0.1,,,2008,
unsatisfactory,33,16,0.27,121,0.006,0.006,0.02,0.006,0.002,0.007,0.068,1977,46,3000,0.5,,,,,,3000,0.5,,,1977,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1991,38,7000,0.3,,,,,,7000,0.3,,,1991,
satisfactory,35,15,0.25,125,0.004,0.005,0.01,0.005,0.001,0.06,0.05,1990,30,6000,0.3,,,,,,6000,0.3,,,1990,
good,75,,0.019,148,,,,,,,,1998,,5700,0.19,50000,0.12,4300,50000,0.106,4650,0.41,25000,0.2,1998,74
good,78,,0.012,149,,,,,,,,2004,,8100,0.168,50000,0.13,6000,50000,0.12,6200,0.3,50000,0.19,2004,70
satisfactory,74,,0.017,146,,,,,,,,1991,,,,50000,0.1,,50000,0.18,,,50000,0.1,1991,62
satisfactory,76,,0.017,149,,,,,,,,1991,,,,50000,0.135,,50000,0.2,,,50000,0.2,1991,42
satisfactory,70,0.7,0.019,147,0.0002,0.00015,0.0051,0.00006,0,,,1983,,2000,0.2,4000,0.3,1700,4000,0.3,1500,0.3,5000,0.35,1983,0
satisfactory,61.6,,,,0,0.0001193303,0.01132509,0.000131223,0,,,1970,,100,0.3,700,0.3,1800,500,0.31,1800,0.2,650,0.35,1970,0
satisfactory,63.3,5.5,0.06,144,0.00431,0.00012,0.00531,0.00011,0.00022,0.22947,0.04904,1976,25,5000,0.12,940,0.16,4800,800,0.18,4000,0.24,750,0.32,1976,
satisfactory,48,1.9,0.039,144,0.00009,0.00005,0.004,0.00003,0.00001,0.25771,,1972,35,1200,0.2,260,0.6,2000,530,0.7,1100,0.2,240,0.7,1972,60
satisfactory,68.8,2.51,0.011,142,0.00037,0.00006,0.00191,0.00012,0.00324,0.27815,0.01756,1986,32,5000,0.24,6500,0.32,5000,6000,0.35,5500,0.29,5800,0.3,1986,70
satisfactory,63.6,0.7,0.01,137,0.00197,0.00005,0.00269,0.00012,,0.24615,0.02005,1979,20,,,3400,0.125,,2800,0.18,,,3300,0.165,1979,45
satisfactory,,,,,,,,,,,,1953,,,,,,,,,,,,,1953,
satisfactory,55,0.12,0.014,141,0.0064,0.001,0.0003,0.0003,0,0.097,0.011,1953,,900,0.4,3000,0.54,,,,900,0.4,3000,0.52,1953,
satisfactory,38,0.3,0.012,141,0.0032,0.0005,0.002,0.0005,0,0.348,0.021,1958,,700,0.47,3000,0.375,,,,550,0.5,3000,0.952,1958,
satisfactory,38,0.91,0.046,143,0,0.0002,0.0049,0.0001,0,0.244,0.027,1980,,1200,0.12,800,0.7,1200,2600,0.8,1000,0.11,1000,0.65,1980,
satisfactory,55,0.18,0.01,144,0,0.002,0.001,0,0.00004,0.063,0.013,1982,,1200,0.29,3400,0.332,1100,1500,0.4,1300,0.44,2700,1.039,1982,
satisfactory,40,0.49,0.018,142,0,0.0002,0.0008,0,0,0.097,0.007,1979,,5000,0.1,1200,0.39,,,,3000,0.16,900,0.24,1979,
satisfactory,47,0.16,0.032,144,0,0.0003,0.0031,0.0001,0.00232,0.258,0.014,1970,,1300,0.12,3000,0.462,,,,1200,0.18,3000,0.35,1970,
satisfactory,42,0.17,0.024,144,0,0.002,0.0089,0.003,0,0.48,0.03,1967,,300,0.4,2100,0.37,,,,230,0.8,700,0.8,1967,
satisfactory,41,0.36,0.02,144,0,0.0003,0.0257,0.0002,0.00107,0.19,0.019,1977,,1000,0.2,1000,0.6,1000,1000,0.2,2500,0.3,1500,0.58,1977,
satisfactory,52,0.3,0.018,143,0,0.0003,0.002,0.0002,0,0.205,0.015,1953,,1000,0.3,1500,0.56,1300,1500,0.58,1500,0.3,900,0.76,1953,
satisfactory,65.2,,0.044,138,,,,,,,,1976,,650,0.5,,,1500,,,1300,0.52,,,1976,
satisfactory,74.4,,0.021,142,,,,,,,,1994,,3000,0.27,,,2800,,,3000,0.35,,,1994,
satisfactory,68.8,,0.008,138,,,,,,,,1976,,3500,0.29,,,3200,,,3200,0.34,,,1976,
satisfactory,69.6,,0.038,139,,,,,,,,1978,,2500,0.13,,,2300,,,2300,0.22,,,1978,
good,42,,0.066,145,0,0,0.00009,0.00441,0.00038,0.0018,0.00266,1997,38,3000,0.31,2600,0.91,3000,1500,0.92,3000,0.32,1600,0.38,1997,42
good,44,,0.02,150,0.00187,0,0,0.00002,0,0.0656,0.04913,1997,43,7000,0.1,3900,0.79,7000,3900,0.79,4000,0.25,1800,0.39,1997,36
satisfactory,36,,0.047,151,0.00205,0,0.00003,0.00001,0.00001,0.07256,0.035,1973,35,2000,,400,1.14,3000,1000,0.92,1750,,300,0.9,1973,40
satisfactory,38,,0.01,128,0,0,0,0,0,0.06494,0.03646,1974,35,2500,,1100,0.98,3000,400,0.92,2500,,400,0.9,1974,45
good,38,,0.013,147,0.0012,0,0,0.00001,0.00001,0.0228,0.0227,1978,30,3000,,3000,0.84,3500,1500,0.86,2500,,2000,0.91,1978,39
good,41,,0.015,151,0.00421,0,0,0.00001,0,0.07297,0.01963,1979,25,1500,,3800,0.76,2000,4800,0.84,1600,,4400,0.9,1979,50
good,40,,0.03,138,0.00006,0.00054,0.00531,0.0006,0.00025,0.17719,0.02411,1987,55,2500,,10000,0.6,3000,10000,0.9,3000,,10000,0.7,1987,37
satisfactory,45,,0.021,142,0.00031,0,0.00001,0.00006,0,0.06,0.04474,1985,50,2000,,840,0.91,3000,6300,0.72,3000,,1300,0.68,1985,40
unsatisfactory,40,,0.13,138,0.00011,0,0.00001,0,0.00002,0.06923,0.00334,1966,25,1500,,600,0.86,1700,550,0.72,5400,,400,0.68,1966,42
satisfactory,39,,0.04,143,0,0,0,0,0.00002,0.06506,0.04007,1979,20,3000,,1000,0.6,3000,700,0.8,2500,,1000,0.6,1979,41
satisfactory,64,,0.066,145,0.00096,0.0007,0.0022,0,0.0004,0.18,0.047,1986,38,2000,,2100,0.91,3000,3000,0.92,2500,,2750,,1986,50
satisfactory,58,,0.02,150,0.0082,0.0075,0.00163,0.0003,0.0008,0.2,0.031,1972,43,2500,,2750,0.79,3000,3000,0.79,2500,,2750,,1972,55
satisfactory,62,,0.047,151,0.0007,0.0008,0.001,0,0.001,0.53,0.049,1973,35,3000,,2750,1.14,3500,3500,0.92,3000,,3000,,1973,52
satisfactory,65,,0.01,128,0.00038,0.0005,0.00028,0,0.0011,0.111,0.005,1987,35,1500,,1500,0.98,2000,1750,0.92,1750,,1750,,1987,56
satisfactory,55,,0.013,147,0.0005,0.0028,0.00128,0.0007,0.0003,0.035,0.005,1962,30,2500,,2500,0.84,3000,3000,0.86,2500,,2500,,1962,53
satisfactory,58,,0.015,151,0.0003,0.0007,0.0008,0,0.0026,0.046,0.027,2002,25,2000,,2000,0.76,3000,3000,0.84,2500,,2500,,2002,56
satisfactory,62,,0.03,138,0.006,0.0008,0.0066,0.0011,0.0008,0.126,0.024,1980,55,1500,,1500,0.6,1700,1700,0.9,1600,,1600,,1980,50
satisfactory,66,,0.021,142,0.0017,0.00064,0.001,0.00055,0,0.066,0.01,1965,50,3000,,3000,0.91,3000,3000,0.72,3000,,3000,,1965,58
satisfactory,57,,0.13,138,0,0.0005,0.001,0.00147,0.0006,0.108,0.0128,1998,25,2500,,2500,0.86,1750,1750,0.72,3000,,2750,,1998,59
satisfactory,61,,0.04,143,0.00017,0.00087,0.004,0.00176,0.0006,0.468,0.048,1989,20,5200,,5200,0.6,5900,5900,0.8,5400,,5400,,1989,51
satisfactory,62,,0.066,137,0.002,0.001,0.0008,0.001,0,0.068,0.012,2004,20,2500,,2750,0.98,3000,3000,0.92,2500,,2750,,2004,52
satisfactory,62,,0.047,151,0.00386,0.00175,0.00001,0,0.00004,0.70619,0.19264,1986,35,3000,,2750,1.14,3500,3500,0.92,3000,,3000,,1986,52
satisfactory,65,,0.01,128,,,,,,,,2008,35,1500,,1500,0.98,2000,1750,0.92,1750,,1750,,2008,56
satisfactory,55,,0.013,147,0.00182,0.0001,0.0098,0.0007,0.00002,0.4424,0.1363,1977,30,2500,,2500,0.84,3000,3000,0.86,2500,,2500,,1977,53
satisfactory,58,,0.015,151,,,,,,,,1989,25,2000,,2000,0.76,3000,3000,0.84,2500,,2500,,1989,56
satisfactory,62,,0.03,138,,,,,,,,1990,55,1500,,1500,0.6,1700,1700,0.9,1600,,1600,,1990,50
satisfactory,66,,0.021,142,0,0.00016,0.00123,0.00003,0,0.03209,0.00707,1976,50,3000,,3000,0.91,3000,3000,0.72,3000,,3000,,1976,58
satisfactory,57,,0.13,138,,,,,,,,1979,25,2500,,2500,0.86,1750,1750,0.72,3000,,2750,,1979,59
satisfactory,61,,0.04,143,,,,,,,,1986,20,5200,,5200,0.6,5900,5900,0.8,5400,,5400,,1986,51
satisfactory,62,,0.066,137,,,,,,,,1986,20,2500,,2750,0.98,3000,3000,0.92,2500,,2750,,1986,52
satisfactory,62,,0.047,151,,,,,,,,1978,35,3000,,2750,1.14,3500,3500,0.92,3000,,3000,,1978,52
satisfactory,65,,0.01,128,,,,,,,,1977,35,1500,,1500,0.98,2000,1750,0.92,1750,,1750,,1977,56
satisfactory,55,,0.013,147,,,,,,,,1970,30,2500,,2500,0.84,3000,3000,0.92,2500,,2500,,1970,53
satisfactory,58,,0.015,151,,,,,,,,1970,25,2000,,2000,0.76,3000,3000,0.86,2500,,2500,,1970,56
satisfactory,62,,0.03,138,,,,,,,,1969,55,1500,,1500,0.6,1700,1700,0.84,1600,,1600,,1969,50
satisfactory,66,,0.021,142,,,,,,,,1990,50,3000,,3000,0.91,3000,3000,0.9,3000,,3000,,1990,52
satisfactory,61,,0.0004,154,,0.0008,0.0047,0.0036,0.0009,0.157,0.016,1989,37,4800,,2100,0.9,2000,1800,1.1,2800,0.8,1700,1.3,1989,56
satisfactory,58,,0.023,147,,0.0004,0.0007,0.0004,0.0005,0.037,0.0078,1989,41,3000,,1500,1.1,2100,1300,1.3,2000,0.7,900,1.4,1989,53
satisfactory,56,,0.024,148,,0.0006,0.002,0.0028,0.001,0.093,0.018,1988,39,3100,,2000,0.9,3000,2300,1.4,3000,0.45,1200,1.2,1988,56
satisfactory,55,,0.027,145,0.021,0.0006,0.0043,0.0044,0.0004,0.12,0.01,1977,40,3500,,2200,0.85,2800,2000,1.1,3500,0.9,850,1.2,1977,50
satisfactory,52,,0.03,143,0.036,0.00037,0.0033,0.00036,,0.22,0.016,1966,40,4100,,2000,1,3000,2000,1.1,3600,0.9,850,1.3,1966,62
satisfactory,66.8,0.006,1.67,149,0,0.0006,0.004,0.0035,0.00022,0.19,0.011,1978,10,,,3000,0.5,,9000,0.7,,,9000,0.54,1978,48.4
satisfactory,42,0.03,3.96,141,0.004,0.0002,0.0038,0.0001,0,0.14,0.017,1979,3,,,2000,0.9,,1600,0.9,,,2000,0.9,1979,40.8
good,74.8,0.003,0.52,141,0,0.0001,0.0001,0.0002,0,0.03,0.006,2008,2,,,9000,0.65,,9000,0.4,,,8000,0.2,2008,67.4
good,56.6,0.016,,145,,0.0002,0.0021,0.0001,,0.2,0.016,1973,,,,2600,0.5,,2600,0.6,,,2600,0.6,1973,40.4
good,53.2,0.009,,141,,0.0001,0.0006,,,0.11,0.009,1986,,,,3000,0.2,,4000,0.2,,,4000,0.2,1986,50
good,57.3,0.012,,149,,0.0002,0.0013,,,0.15,0.01,1972,,,,2000,0.3,,1400,0.2,,,1400,0.2,1972,44.8
good,53.2,0.02,,143,0.001,0.0003,0.0003,0.0001,0.00012,0.13,0.005,1999,,,,3000,0.4,,2000,0.4,,,2000,0.4,1999,50.6
good,53.7,0.01,,148,,0.0001,0.0004,,0.00008,0.1,0.008,1973,,,,2500,0.15,,2500,0.17,,,2500,0.17,1973,56
good,56.6,0.016,,139,,0.0002,0.0018,0.0001,0.00018,0.17,0.015,1974,,,,3000,0.16,,3000,0.15,,,3000,0.15,1974,60
good,56.8,0.01,,139,,0.0003,0.0001,0.0002,,0.03,0.005,2007,,,,4000,0.2,,3700,0.4,,,4000,0.4,2007,56
satisfactory,77.3,0.00438,1.046,141,0,0.000351,0.00632,0.00123,0.000103,0.115,0.00086,1988,19,,,1900,0.53,,2400,0.7,,,2400,0.68,1988,41.3
satisfactory,76.3,0.012,1.28,146,0,0.000309,0.000073,0,0.000097,0.0119,0.012,1991,5,,,887,0.589,,1226,0.77,,,1132,0.82,1991,71.5
good,69.8,0.003,0.62,143,0,0.000129,0.00268,0.000018,0,0.0108,0.00189,2008,,8000,0.286,,,4000,,,3800,0.49,,,2008,48.5
good,75.5,0.005,0.385,142,0,0.000357,0.000104,0.000146,0,0.0153,0.00718,2008,,10000,0.232,,,10000,,,10000,0.442,,,2008,70.5
good,72.3,0.0032,0.579,149,0,0.00022,0.00062,0.000028,0.0001,0.01823,0.00168,2007,,4889.98,0.245,,,4889.98,,,4889.98,0.314,,,2007,59.7
satisfactory,57.00,0.02,1.7,147,,0.00006,0.00129,0.00001,,0.0887,0.01518,1973,44,,,760.00,0.30,,1400.00,0.30,,,1140.00,0.30,1973,72.00
satisfactory,71.00,0.01,0.3,146,,0.00006,0.0009,,0.001,0.081,0.01114,1973,48,,,1960.00,0.28,,2560.00,0.28,,,2900.00,0.28,1973,39.00
satisfactory,58.00,0.01,0.1,142,,0.00023,0.0006,0.00021,,0.09967,0.00792,2001,26,,,5600.00,0.30,,6800.00,0.30,,,6700.00,0.30,2001,55.00
satisfactory,60.20,0.02,,140,0.00019,0.00018,0.00241,0.00011,0.00001,0.14671,0.01645,1988,55,,,4449.00,0.22,,4877.00,0.23,,,5314.00,0.21,1988,
satisfactory,70.20,0.11,,152,0.00017,0.00047,0.00174,0.00049,0.00001,0.29856,0.0382,1972,35,1100.00,0.15,2682.00,01.09,900.00,3512.00,0.76,900.00,0.11,4489.00,0.74,1972,
satisfactory,59.00,0.06,,152,0.00217,0.00035,0.00091,0.02,0,0.37955,0.03448,1971,20,,,625.30,0.37,,810.00,0.40,,,806.70,0.39,1971,
satisfactory,59.00,0.12,,152,0.00325,0.00025,0.00012,0.02,0,0.0677,0.02255,2008,11,5134,0.252,5134,0.35,6465.00,6465.00,0.38,7129.00,0.45,7129.00,0.45,2008,
good,58.20,0.00,,146,0.00135,0.0002,0.00011,0.00024,0,0.0574,0.01244,2006,25,1100,0.367,1100,0.37,1700.00,1700.00,0.40,1700.00,0.48,1700.00,0.48,2006,
good,66.50,0.04,0.179,142,,,,,,,,1984,54,750.00,0.61,3600.00,0.32,1100.00,6900.00,0.19,1100.00,0.73,7000.00,0.20,1984,69.10
good,72.60,0.04,0.95,135,,,,,,,,1988,55,1800.00,0.50,2500.00,0.23,3000.00,2700.00,0.24,2900.00,0.45,3000.00,0.22,1988,77.60
satisfactory,68.00,0.01,1.3,140,0,0.0002,0.0006,0.0001,0,0.16,0.01,1984,27,2600.00,0.21,2500.00,0.30,4200.00,2000.00,0.53,5000.00,0.22,2000.00,0.62,1984,42.00
satisfactory,82.70,0.02,2.27,142,0,0.0001,0.003,0,0,0.13,0.012,1984,28,3500.00,0.20,2000.00,0.43,4100.00,1500.00,0.46,4000.00,0.30,1200.00,0.53,1984,69.80
satisfactory,70.60,0.00,0.138,145,0.0001,0.0002,0.0001,0,0,0.09,0.004,2001,27,17500.00,0.20,35000.00,0.18,25000.00,40000.00,0.23,25000.00,0.30,40000.00,0.23,2001,0.00
satisfactory,62.60,0.00,0.141,150,0,0.0001,0,0,0,0.08,0.004,2005,30,9700.00,0.14,10000.00,0.20,13000.00,10000.00,0.25,13500.00,0.28,10000.00,0.26,2005,0.00
satisfactory,65.2,0.003,0.44,144,0,0.0001,0.0013,,,,,,25,,,6000,,,1600,,,,800,,,
satisfactory,,0.006,,148,0.0003,0.0001,0.0011,,0,,,1994,35,,,8000,0.27,,1500,,,,1400,0.32,1994,
satisfactory,70,0.06,,154,0.0006,0.0001,,,0,,,2005,37,,,5500,,,2500,,,,1200,0.32,2005,
satisfactory,69.3,0.002,0.12,143,0.00146,0.00035,0.00015,0,0,,,2008,25,,,1600,,,2500,,,,1300,,2008,
satisfactory,70,0,0.15,146,0.0015,0.0002,0.0002,0.0007,0,,,2008,15,,,10000,,,6500,,,,8500,,2008,
satisfactory,70,,,,0.0024,0.0002,0.0007,0.0003,0,,,2008,18,,,10000,,,10000,,,,10000,,2008,
satisfactory,66.4,0.0095,0.3,154,0.0004,0.0003,0.0001,0.0002,,0.207,0.009,1971,30,2500,0.54,2900,0.72,2500,2900,0.6,2500,0.54,2900,0.72,1971,70
satisfactory,62,0.0323,0.7,141,0,0.0001,0.0049,0.0001,,0.239,0.018,1975,30,2500,0.54,2900,0.72,2500,1700,0.3,2500,0.54,2900,0.72,1975,57.6
satisfactory,66.20,0.02,0.25,147,0.000525,0.003102,0.022136,0,0.003411,0.880709,0.033237,1976,50,700.00,0.33,400.00,0.34,1300.00,960.00,0.34,1400.00,0.30,500.00,0.31,1976,
satisfactory,63.80,0.01,0.75,140,0.000545,0.000068,0.001287,0,0.000055,0.204539,0.012923,1987,34,18750.00,0.10,10000.00,0.12,25000.00,10000.00,0.17,30000.00,0.11,10000.00,0.12,1987,
satisfactory,78.80,0.01,0.32,137,0.000359,0.000025,0.000181,0,0.000032,0.079931,0.007036,1988,25,10000.00,0.27,10000.00,0.40,8900.00,10000.00,0.40,8500.00,0.24,10000.00,0.39,1988,
satisfactory,71.30,0.08,0.94,144,0.00102,0.000522,0.003668,0,0.000213,0.551318,0.070336,1974,20,10000.00,0.30,1050.00,0.46,10000.00,1875.00,0.38,10000.00,0.30,1700.00,0.30,1974,
satisfactory,72.50,0.04,0.61,145,0.000269,0.00011,0.006561,0,0.000097,0.180862,0.022649,1986,20,590.00,0.30,500.00,0.30,3300.00,800.00,0.34,3700.00,0.40,1000.00,0.40,1986,
satisfactory,82.30,0.02,0.8,141,0.000303,0.000049,0.001316,0.000032,0,0.131019,0.005521,1982,15,900.00,0.20,3000.00,0.27,1900.00,3875.00,0.35,800.00,0.20,2375.00,0.26,1982,
satisfactory,86.00,0.02,0.3,143,0.000568,0.000046,0.000617,0.000055,0,0.143407,0.011118,1980,20,580.00,0.38,6000.00,0.08,900.00,6000.00,0.09,630.00,0.46,6000.00,0.09,1980,
satisfactory,78.00,0.01,0.59,141,0.000184,0.000101,0.005407,0.000082,0,0.278379,0.023026,1971,23,2250.00,0.09,3500.00,0.22,3875.00,4750.00,0.28,4075.00,0.13,5250.00,0.27,1971,
satisfactory,72.30,0.02,1,137,0.007203,0.003014,0.001306,0.001651,0,0.521897,0.026898,1974,21,1750.00,0.19,10000.00,0.19,1600.00,10000.00,0.14,1600.00,0.19,10000.00,0.17,1974,
satisfactory,75.60,0.01,0.2,145,0.000553,0.000191,0.001603,0.000114,0,0.331779,0.026946,1980,18,400.00,0.28,1875.00,0.18,900.00,2375.00,0.21,925.00,0.34,2625.00,0.24,1980,
good,65.20,0.08,1.28,144,0.000515,0.000181,0.001464,0.00012,0.000007,0.435799,0.022821,1977,47,,,5000.00,0.30,,7000.00,0.34,,,3000.00,0.35,1977,34.00
good,64.30,0.00,0.16,145,0.000796,0.000144,0.001205,0.000076,0,0.26202,0.014941,1978,42,,,4000.00,0.32,,5000.00,0.37,,,3500.00,0.40,1978,50.00
good,72.00,0.05,0.61,142,0.00055,0.000087,0.001332,0.0001,0.00001,0.160477,0.013298,1978,20,,,6000.00,0.32,,6000.00,0.22,,,6000.00,0.23,1978,70.60
good,48.70,0.00,0.24,150,0.000448,0.000093,0.000732,0.000151,0.000011,0.211949,0.011308,1969,45,,,5000.00,0.30,,6000.00,0.40,,,6000.00,0.40,1969,47.00
good,71.60,0.10,4.2,145,0.000355,0.000108,0.001784,0.00117,0.001445,0.220226,0.01004,1989,20,,,5000.00,0.34,,7500.00,0.40,,,5000.00,0.38,1989,67.30
good,75,0.018,0.085,,0.0092,0.0018,0.007,0.0019,0.0011,0.05,0.0069,,25,30000,0.222,17000,0.23,52000,20000,0.24,50000,0.353,23000,0.26,,71.4
good,79,0.05,03.05,,0,0.00027,0.0077,0.00001,0,0.26,0.026,,20,900,0.464,1470,0.38,1500,1764,0.31,1400,0.508,1764,0.31,,60
good,78.2,0.0001,0.06,,0.00027,0.00013,0.0026,0.00003,0,0.11,0.012,,,,,496,,,851,,,,733,,,49
good,78,0.02,0.72,,0.0008,0.00069,0.0035,0.0011,0,0.046,0.011,,,,,588,,,933,,,,666,,,53
satisfactory,68,,0.2,,0,0.00015,0.0003,0.00003,0,0.07,0.021,,,,,21754,,,2776,,,,2813,,,61
satisfactory,65,0.02,0.13,,0,0.00012,0.00053,0.00004,0,0.099,0.0032,,,,,2820,,,2591,,,,2295,,,60
good,55,0.048,1.3,,,,,,,0.12,0.015,,,1500,0.27,2800,,1000,1300,,1000,0.33,1500,,,62
good,76,0.051,0.66,,,,0.002,,,0.061,0.0055,,,1500,0.3,1500,0.7,1500,700,0.8,1500,0.3,700,0.8,,55
unsatisfactory,76,0.038,0.2,,,,,,,0.12,0.015,,,3000,0.2,3000,2.5,1500,1500,1.8,1500,0.1,1500,2,,72
unserviceable,71,0.047,0.3,,,0.00004,0.00034,,,0.31,0.0073,,,5000,0.2,2000,0.7,1500,2000,3.5,1500,0.1,2000,5,,69
good,72,0.048,0.5,,,,,,0.00052,0.13,0.0068,,,1500,0.3,1500,0.8,1500,1500,0.9,1500,0.2,1500,0.9,,67
satisfactory,62,0.148,14,,,,,0.00012,,0.42,0.016,,,1000,0.5,1000,1.45,900,1000,1.4,900,0.5,1000,1.4,,68
good,75,0.092,7.8,,,0.00016,,,,0.42,0.049,,,1500,0.4,1000,0.7,1000,500,0.9,1000,0.4,500,1,,63
satisfactory,73,0.01,0.17,,0.001839,0.00037,0.000295,0.000237,0.000093,0.09119,0.001873,,,2000,0.2,3000,0.7,4000,3000,0.9,4000,0.2,3000,0.8,,
satisfactory,73,0.01,0.47,,0.000191,0,0.001673,0,0,0.12052,0.006,,,3000,0.3,3000,0.5,3000,3000,0.6,3000,0.4,3000,0.6,,
good,68,0.065,2.7,,,,0.0025,,,0.17,0.014,,20,1000,0.2,1250,0.2,700,2000,0.18,700,0.18,2000,0.19,,52
satisfactory,69,0.055,9.4,,,,0.004,,,0.1,0.018,,20,1000,0.2,450,0.6,700,600,0.75,700,0.18,600,0.78,,53
satisfactory,65.6,0.22,0.05,,0.00122,0.00016,0.0025,0.0001,0.00001,0.26367,0.0981,,20,3600,0.13,30000,0.05,3690,35000,0.05,3800,0.16,35000,0.04,,70
satisfactory,63.3,0.022,0.05,,0.00037,0.00011,0.00291,0.00013,0,0.30275,0.01009,,20,4700,0.15,15000,0.03,4580,20000,0.04,4700,0.2,20000,0.05,,65
satisfactory,57,0.009,0.03,,0.00027,0.0001,0.00027,0.00027,0,0.17973,0.00873,,30,21546,0.01,124230,0.203,31800,132585,0.231,31400,0.055,164970,0.232,,65.6
good,47,0.009,0.03,,0,0.00008,0.00007,0.00012,0.00001,0.1586,0.00716,,20,44000,0.12,31500,0.11,38000,18000,0.17,48000,0.25,22100,0.16,,55.3
unsatisfactory,57,0.021,0.5,,0.00429,0.00011,0.00041,0.00004,0,0.11888,0.00582,,20,1300,0.28,15000,0.03,2600,15000,0.6,4300,0.18,15000,0.08,,35.6
satisfactory,49,0.03,0.08,,0,0.00004,0.00095,0.00015,0,0.14516,0.0053,,20,1750,0.26,13900,0.13,3300,17800,0.1,3500,0.28,21000,0.11,,59.6
unsatisfactory,64,0.038,0.24,,0.0004,0.0087,0.0009,0.0012,0.0003,0.0719,0.0367,,8,6000,0.1,25600,0.308,8000,40000,0.27,10000,0.2,45000,0.25,,70
unsatisfactory,71.6,0.016,0.3,,0.014,0.009,0.0055,0.0023,0.0001,0.00637,0.0277,,10,12500,0.2,45000,0.23,15000,50000,0.33,20000,0.23,50000,0.22,,55.2
satisfactory,74,0.018,2.48,,0,0.0001,0.0041,0.0019,0.0019,0.0296,0.01,,41,15000,0.2,700,0.2,25000,1300,0.23,25000,0.17,1400,0.23,,53.2
unsatisfactory,64,0.026,3.12,,0.002,0.001,0,0,0,0.0012,0.003,,44,7500,0.3,700,0.24,10500,12500,0.39,12000,0.3,15000,0.27,,45.2
satisfactory,59.2,0.028,1.21,,0,0.001,0.0003,0,0.0001,0.0068,0.014,,60,12000,0.1,300,0.45,1000,450,0.57,1200,0.53,500,0.53,,70.4
unsatisfactory,49.2,0.062,0.65,,0,0.0001,0.0004,0.0001,0,0.003,0.0014,,22,10000,0.1,1500,0.33,1125,6250,0.27,1125,0.1,7500,0.22,,43
good,70.3,0.001,0.09,,0.0009,0.00028,0.00013,0.00049,0.00001,0.17,0.011,,46,6000,0.2,8000,0.14,7000,7000,0.27,6000,0.3,7000,0.27,,67.3
good,73,0.001,0.18,,,0.00018,,,,0.166,,,40,7000,0.23,8000,0.26,6000,8000,0.3,7000,0.33,8000,0.3,,71.3
satisfactory,71,0.002,0.19,,0.0029,0.00087,0.0026,0.00055,,0.43,0.39,,34,2400,0.19,10000,0.35,4000,9000,0.4,4000,0.23,9000,0.4,,67.3
good,72,0.002,0.16,,0.00011,0.0002,0.001,,,0.381,0.046,,56,600,0.5,3000,0.26,900,2200,0.34,750,0.7,2400,0.33,,34.6
satisfactory,68.3,0.013,1.99,,0.00022,0.00029,0.0005,0.00032,,0.063,0.029,,,900,0.1,4000,0.3,2500,3000,0.31,1800,0.1,3000,0.34,,55.6
satisfactory,71,0.006,0.22,,0.00011,0.00032,0.00011,0.00012,,0.296,0.036,,33,220,0.5,8000,0.7,450,8000,0.6,550,0.4,8000,0.6,,53.6
unsatisfactory,73.6,0.004,0.31,,0.0014,0.00049,0.0004,0.0002,,0.45,0.02,,19,4000,0.1,10000,0.28,4000,10000,0.34,4000,0.1,10000,0.31,,68.3
unsatisfactory,67,0.009,0.71,,0.0001,0.0002,,0.0005,,0.06,0.019,,50,440,0.2,5800,0.31,900,6000,0.35,900,0.7,6000,0.36,,36
unsatisfactory,74.3,0.003,1.12,,0.0001,,,,,0.015,0.018,,,840,0.2,4500,0.31,1700,4000,0.32,1700,0.2,4000,0.34,,44.6
satisfactory,74.6,0.001,0.19,,0.00056,0.001,0.00004,,,0.091,0.066,,45,3900,0.54,3700,0.49,3000,3000,0.42,4000,0.46,3000,0.43,,37
unsatisfactory,50,0.004,0.05,,0.00063,0.0003,0.00062,0.00012,,0.421,0.028,,38,1400,0.1,10000,0.34,2200,10000,0.31,2200,0.2,10000,0.37,,61.3
satisfactory,73.3,0.001,0.72,,0.00015,0.00013,0.00014,,,0.263,0.04,,42,1200,0.3,4000,0.92,2200,2900,0.6,2200,0.3,2800,0.9,,56.6
good,85,0.01,,,0.000571,0.000079,0.000236,0.000005,0,0.030489,0,,10,1600,0.62,3000,0.16,2100,3000,0.2,2100,0.71,3000,0.2,,84
good,65,0.014,,,0.000661,0.000092,0.002463,0.000006,0,0.036624,0.001475,,37,1330,0.42,2800,0.21,1600,2500,0.2,1600,0.47,2500,0.2,,69
good,67.2,0.001,0.6,,0.0001785,0.00012,0.000407,0,0,0.036,0.0037,,25,2500,0.25,3000,0.25,3800,3000,0.3,3700,0.28,3000,0.3,,
good,65.2,0.008,0.9,,0.00014,0.0001,0.000356,0,0,0.021,0.004,,28,1400,0.26,3000,0.2,2800,3000,0.2,2200,0.31,3000,0.2,,
good,69.6,0.002,0.03,,0.00001,0.000028,0.000002,0,0,0.006,0.0004,,18,650,0.4,800,0.4,920,1100,0.4,920,0.4,1000,0.4,,
unsatisfactory,70.8,0.034,,,0.00351,0.00111,0.01234,0.00026,0,0.08182,0.03515,,,5000,0.21,1000,0.299,5000,1000,0.325,5000,0.31,1000,0.336,,
satisfactory,70,0.044,1.1,,,0.00055,,0.0055,,0.07,0.27,,28,700,0.4,2000,0.28,1150,1900,0.38,1000,0.4,1900,0.38,,61
unsatisfactory,70,0.021,0.7,,,0.00016,,0.0026,,0.01,0.11,,30,710,0.3,3000,0.17,1280,3000,0.18,1250,0.3,3000,0.185,,66
unserviceable,66.3,0.058,1.45,,0,0,0.0016,0,0.0043,0.07,0.011,,18,660,0.6,1400,0.29,1993,1700,0.33,1860,0.5,2000,0.32,,58.5
unserviceable,34.5,0.045,9.5,,0.00003,0.0003,0.00446,0.0021,0.00075,0.07431,0.02644,,15,630,0.71,820,0.32,1600,730,0.37,1300,0.83,532,0.44,,34.5
good,74,0.011,0.5,,0,0.0001,0.00061,0,0,0.11154,0.009,,,2000,0.25,2500,0.22,2000,2500,0.22,2000,0.26,2500,0.22,,
good,64,0.01,0.3,,0.00072,0.00045,0.0072,0.00082,0,0.24332,0.0127,,,1200,0.24,1500,0.21,1300,2200,0.19,1300,0.21,2200,0.19,,
satisfactory,66,0.012,0.8,,0.00072,0.00017,0.00339,0,0,0.29113,0.0137,,,2500,0.21,3500,0.19,3000,4000,0.16,3000,0.18,4000,0.16,,
good,71,0.033,2,,0,0.00015,0.0052,0,0,0.26556,0.01512,,,2000,0.21,3600,0.19,2000,3500,0.18,2000,0.2,3500,0.18,,
good,67,0.075,,,0,0.00025,0.00343,0,0,0.283,0.0295,,30,,,350,0.36,,975,0.38,,,910,0.41,,
good,53,0.06,,,0,0.00041,0.0026,0,0,0.37,0.05042,,48,,,130,0.61,,172,0.73,,,178,0.62,,
good,66,,1.4,,0,0.00059,0.00546,0.00217,0.00546,0.0432,0.00447,,,,,1300,1,,2000,0.97,,,2000,0.97,,45
good,88,,,,0,0,0.00164,0,0,0.05037,0.00846,,,,,1000,0.46,,800,0.41,,,800,0.42,,50
good,75,,,,0,0,0.00494,0,0,0.07029,0.0142,,,,,1200,,,900,,,,900,,,47
good,74,,,,0,0,0.00293,0,0,0.0625,0.00837,,,,,1000,,,600,,,,600,,,50
unserviceable,78.8,0.018,1,,,,,,,,,,,,,300,3.159,,800,5.49,,,800,4.83,,55
nodata,40,0.16,1,,,,,,,,,,,,,600,0.654,,700,0.627,,,700,0.795,,45
satisfactory,65,0.031,,,,0.0005,0.0001,0.0008,0.0003,0.22,0.011,,,9000,1.2,5000,1,9000,4500,0.7,8500,,5500,,,65
good,61,0.023,,,,0.0009,0.0004,0.0001,0.0001,0.1,0.01,,,8000,0.9,4000,0.7,7500,3000,0.5,8000,,4500,,,56
satisfactory,39,0.027,,,,0.0002,0.001,,,0.18,0.005,,,10000,0.8,8000,0.6,9000,6000,0.4,8000,,6000,,,42
good,55,0.024,,,,0.0003,0.0046,,,0.18,0.015,,,9000,0.9,7000,0.9,9000,7000,0.7,9000,,6500,,,53
good,62.2,0.012,0.3,,0,0.0001,0.00037,0.00017,0.00054,0.091,0.0024,,28,,,1600,0.61,,1200,0.75,,,,,,62
satisfactory,66,0.018,0.67,,0,0.00016,0.0027,0.00018,0,0.256,0.0027,,25,,,1500,0.582,,1700,,,,,,,59.2
satisfactory,63.2,0.053,7.6,,0,0.00015,0.0019,0,0,0.196,0.014,,25,,,1200,0.611,,1100,,,,,,,62.4
satisfactory,47.2,0.046,2.6,,0,0.00014,0.0052,0,0,0.21,0.01,,15,,,1000,,,1200,,,,,,,40
satisfactory,64.4,0.018,0.2,,0,0.00012,0.00057,0,0,0.082,0.0027,,10,,,1400,0.31,,1300,0.69,,,,,,67.2
satisfactory,67.2,0.014,0.5,,0,0.00014,0.00074,0,0,0.09,0.0061,,25,,,1400,0.35,,1300,0.72,,,,,,66.8
satisfactory,60,0.028,0.35,,0,0.00021,0.0013,0.00014,0,0.098,0.0072,,30,10000,0.16,4000,0.186,10000,5000,0.208,10000,0.12,5000,0.227,,63.6
good,67.4,0.038,0.89,,0,0.00014,0.0032,0,0,0.103,0.012,,40,1350,0.2,10000,0.25,1950,10000,0.34,2250,0.3,10000,0.32,,66.4
good,69.2,0.022,0.24,,0,0.00014,0.0015,0,0,0.085,0.0077,,30,900,0.3,10000,0.21,1200,10000,0.27,1100,0.3,10000,0.24,,70
good,71.6,0.022,0.25,,0,0.00015,0.0012,0,0,0.0069,0.0045,,40,900,0.6,9000,0.236,1300,8000,0.249,1200,0.3,8000,0.248,,70
good,61.2,0.042,0.42,,0,0.00035,0.021,0,0,0.386,0.062,,25,594,0.39,600,0.5,972,600,0.3,1080,0.22,600,0.32,,54.8
good,70,0.04,1.43,,0,0.0002,0.0088,0,0,0.154,0.02,,35,4000,0.22,1600,0.17,8000,2400,0.17,8000,0.22,2400,0.16,,51.6
satisfactory,63,0.0078,0.9,141,0.00043,0.0001,0.0001,0.00002,0.00015,0.105,0.004,2004,,980,0.07,1850,0.1,950,2100,0.12,980,0.09,1750,0.1,2004,
satisfactory,68,0.004,0.76,146,0.00001,0.00018,0.00197,0.00016,0.00013,0.171,0.006,1986,,1200,0.12,2100,0.13,1100,2500,0.14,1050,0.12,1800,0.11,1986,
satisfactory,66,0.023,1.3,142,0.00109,0.00037,0.00127,0.00007,0.0023,0.206,0.006,1978,45,1100,0.36,9170,0.26,2900,13300,0.33,3000,0.37,11900,0.31,1978,0
satisfactory,59,0.09,6.5,145,0.00001,0.00017,0.00431,0.00005,0.00006,0.342,0.013,1979,50,310,5,530,0.35,700,520,0.54,650,0.4,523,0.42,1979,0
satisfactory,52,0.05,,150,0.00036,0.00045,0.00104,0.00035,0.00001,0.317,0.013,1979,25,2800,0.3,2700,0.25,5000,3000,0.26,5000,0.4,3000,0.26,1979,
satisfactory,59,0.12,,151,0.00061,0.0014,0.01282,0.00256,0.00001,0.417,0.039,1981,23,2000,0.4,400,0.7,3000,2000,0.8,3000,0.6,2000,0.8,1981,
satisfactory,62,0.012,1.2,144,0.0001,0.00019,0.00175,0.00006,0.0008,0.177,0.004,1983,5,,,9000,0.53,,8500,0.29,,,9000,0.53,1983,40
satisfactory,60,0.043,,150,0.00001,0.00035,0.00555,0.00027,0.00006,0.301,0.014,1980,25,,,607,0.27,,940,0.88,,,955,0.63,1980,56
satisfactory,65,0.01,,144,0.00027,0.00044,0.0033,0.00343,0.00057,0.2,0.01,1982,12,1150,0.3,1400,0.2,950,900,0.2,620,0.4,780,0.2,1982,48
satisfactory,45,0.07,,135,0.00207,0.00104,0.00298,0.00041,0.00098,0.22447,0.01425,1986,31,830,0.3,10000,0.2,1450,10000,0.2,1300,0.5,10000,0.1,1986,56
satisfactory,62,0.04,,141,0.00005,0.00018,0.00194,0.00005,0.0003,0.13062,0.00958,1991,20,1200,0.1,7000,0.1,1900,10000,0.1,1150,0.1,9200,0.1,1991,56
good,46.8,0.01,0.07,140,0.0001,0.000247,0.000395,0.000001,0.000141,0.159044,0.013434,1986,30,2800,0.20,1300,0.381,1400,1300,0.498,1300,0.5,1400,0.56,1986,42
good,78.5,0.02,0.04,146,0.0001,0.000256,0.004793,0.000001,0.000001,0.187964,0.028137,1980,50,860,0.3,1900,0.302,1800,1800,0.367,1600,0.35,1700,0.349,1980,47.8
good,76,0.001,0.2,145,0,0.0002,0.001,0,0.0004,0.066,0.008,1969,40,500,0.2,2000,0.3,1000,400,0.3,800,0.3,400,0.3,1969,66
good,74,0.007,0.2,151,0,0.0001,0.0005,0,0.0001,0.059,0.005,1974,45,1000,0.1,10000,0.1,1000,10000,0.1,1000,0.1,7000,0.1,1974,45
good,59,0.032,0.4,151,0,0.0002,0.001,0,0.0001,0.089,0.008,1974,40,1200,0.3,2500,0.2,3000,2000,0.2,2000,0.3,1500,0.1,1974,73
satisfactory,58.6,0.0017,1.2,141,,,0.000023,,,0.036445,0.004362,1980,8,,,2000,0.2,,2000,0.2,,,2000,0.2,1980,
satisfactory,61,0.011,0.12,144,0.0004,0.00019,0.0005,0.00004,0.00179,0.166,0.0109,1975,34,9000,0.19,7000,0.13,5000,5000,0.25,5000,0.22,5000,0.24,1975,65
satisfactory,66,0.0047,0.2,140,0.0036,0.00058,0.0004,0.00044,0.0004,0.195,0.008,1991,12,1300,0.6,2200,,1700,3000,,1800,0.8,3000,,1991,53
satisfactory,60,0.02,0.32,150,0.0013,0.00047,0.00478,0.00007,0.0014,0.317,0.024,1980,22,1200,0.53,10000,0.245,2500,10000,0.285,2500,0.59,10000,0.313,1980,59
satisfactory,49,0.03,1,144,0.0007,0.00022,0.00379,0.00005,0.00057,0.237,0.019,1977,28,970,0.33,10000,,1600,10000,,1700,0.39,10000,,1977,37
satisfactory,59,0.014,0.235,146,0.001,0.00015,0.00096,0.00005,0.00091,0.113,0.0073,1986,12,3000,0.19,10000,,8000,10000,,8000,0.23,10000,,1986,42
satisfactory,57,0.018,0.32,146,,0.0012,0.00043,0.00002,0.00026,0.101,0.0053,1986,10,2300,0.49,10000,0.261,2500,10000,0.228,2500,0.58,10000,0.241,1986,56
satisfactory,70,0.043,4,148,,0.00014,0.00108,0.00003,0.00014,0.154,0.0083,1985,16,850,0.48,10000,0.2,1600,10000,3,1700,0.7,10000,0.5,1985,62
good,45.3,0.022,0.49,151,0.00009,0.00013,0.00211,0,0,0.0346,0.00895,1975,,,,3000,0.59,,3000,0.48,,,3000,0.57,1975,54
good,78,0.036,1.4,145,0,0.00011,0.00123,0.00011,0,0.0542,0.0123,1984,,,,3000,0.27,,3000,0.32,,,3000,0.41,1984,46.6
good,73,0.036,02.09,145,0,0.0001,0.00082,0,0,0.059,0.00906,1977,,,,3000,0.25,,3000,0.25,,,3000,0.3,1977,51
good,60,0.05,3.8,155,0.00023,0.00024,0.00626,0.00001,0.00001,0.20136,0.01847,1983,40,4000,0.68,4500,0.82,3600,3800,0.81,3600,0.7,3800,0.81,1983,0
satisfactory,60,0.08,4.2,142,0.00006,0.0003,0.00948,0.00005,0.00001,0.16184,0.01622,1976,41,3800,0.71,4200,0.87,3400,3600,0.89,3400,0.86,3600,0.89,1976,0
satisfactory,60,0.07,3.6,145,0.0008,0.00024,0.00626,0.00001,0.00001,0.20136,0.01847,1974,42,3900,0.65,4100,0.8,3450,3720,0.8,3600,0.7,3800,0.81,1974,0
satisfactory,76,0.03,0.09,142,0.0031,0.00008,0.00006,0.00003,0,0.1289,0.00731,1973,15,2000,0.2,2000,0.12,2000,2000,0.12,2000,0.25,2000,0.1,1973,72.8
satisfactory,72.4,0.02,0.23,142,0.00002,0.00004,0.00027,0.00005,0.00002,0.7095,0.00556,1981,15,6000,0.12,6000,0.12,4000,4000,0.14,4000,0.14,4000,0.14,1981,65.6
satisfactory,76.8,0.017,0.28,13810,0,0.0001,0.00031,0,0.00002,0.08784,0.00572,1982,0,6000,0.25,6000,0.25,6000,6000,0.19,6000,0.2,6000,0.2,1982,75.2
satisfactory,57.3,0.006,0.1,140,0.00027,0.00022,0.0033,0.000043,0.00014,0.089,0.009,1984,42,800,0.15,4100,0.19,1500,4400,0.21,750,0.25,5000,0.2,1984,75
good,69.3,0.015,0.18,138,0.00113,0.00045,0.00255,0.00011,0.00423,0.094,0.009,1991,15,2600,0.14,15000,0.22,2800,18000,0.25,2800,0.18,18000,0.25,1991,59.7
satisfactory,52,0.019,0.99,143,0.00038,0.00032,0.00457,0.00024,0.00056,0.01149,0.026,1970,27,2000,0.2,2500,0.22,3300,2900,0.21,3100,0.2,2900,0.21,1970,64.3
good,62.3,0.003,0.26,139,0.00121,0.00984,0.00014,0.00136,0.00004,0.029,0.032,2008,30,4000,0.22,3500,0.2,5700,8000,0.3,4300,0.29,8000,0.31,2008,62.3
satisfactory,66.8,0.0133,0.759,144,0.00048,0.00027,0.00779,0.00018,0.00052,0.214,0.028,1979,52,650,0.46,1310,0.3,1070,1930,0.32,1200,0.63,2280,0.31,1979,68
satisfactory,75.3,0.0147,0.968,143,0.00127,0.00041,0.0062,0.00013,0.00243,0.173,0.031,1979,40,620,0.47,1720,0.26,1550,3000,0.32,1200,0.44,2630,0.31,1979,72
satisfactory,80,0.048,1,142,0.00013,0.00028,0.00582,0.00009,0.00008,0.184,0.026,1980,35,1200,0.145,5000,0.26,2100,7080,0.25,2100,0.17,7760,0.26,1980,74.7
good,,,,,,,,,,,,1985,,,,,,,,,,,,,1985,
good,78,0.025,1.19,136,0.0014,0.0003,0.0027,0.00017,0.00034,0.13,0.017,1977,40,6900,0.2,6000,0.32,7600,5500,0.39,5500,0.18,4000,0.34,1977,0
satisfactory,68,0.03,0.56,144,0.0003,0.0002,0.0009,0.00009,0,0.09,0.011,1968,40,500,0.87,200,1.36,1000,1100,0.51,2000,0.35,1100,0.67,1968,0
good,79,0.028,0.28,149,0.0003,0.00025,0.002,0.00017,0.0003,0.22,0.017,1978,40,10000,0.12,10000,0.38,10000,10000,0.67,10000,0.33,10000,0.78,1978,0
satisfactory,70,0.07,4.5,125,0,0.00035,0.00219,0,0,0.05,0,1976,,,,,0.16,,,,,,,,1976,0
satisfactory,70,0.07,4.5,125,0,0.00034,0.0042,0,0,0.1319,0,1977,,,,,0.15,,,,,,,,1977,0
satisfactory,65.3,0.009,0.1,155,0.00018,0.00016,0.00058,0.00016,0.00001,0.1843,0.0178,1974,50,10000,,3000,,10000,3000,,10000,,3000,,1974,70.3
satisfactory,65.7,0.013,1.46,144,0.00001,0.00013,0.0027,0.00001,0.00001,0.2102,0.0185,1976,38,1800,0.25,2500,,2200,2000,,2500,0.39,2000,,1976,63.2
satisfactory,62.7,0.007,0.87,145,0.00001,0.00016,0.0005,0.00002,0.00001,0.1439,0.0134,1982,20,10000,,7500,,10000,2000,,10000,,3000,,1982,55.3
satisfactory,69.7,0.006,0.3,153,0.00008,0.00017,0.0006,0.00001,0.00001,0.1788,0.0141,1974,29,1600,0.53,2500,0.21,2600,10000,0.29,2600,0.53,10000,0.23,1974,55.3
satisfactory,64.3,0.004,0.73,144,0.00004,0.0001,0.001,0.00003,0.00001,0.1192,0.0094,1987,15,1300,0.22,2000,0.2,1000,3000,0.24,1000,0.24,3000,0.28,1987,64.7
good,42,0.05,,143,0.000613,0.000687,0.004726,0.000556,0.003596,0.297317,0.044838,1981,25,3000,0.57,3000,0.59,3000,3000,0.4,,0.65,3000,0.67,1981,58.6
good,72.8,0.04,,145,0.001245,0.000486,0.004015,0.000109,0.00223,0.143116,0.021836,1975,25,3000,0.82,3000,0.78,3000,3000,0.52,,0.81,3000,0.53,1975,60.3
good,68,0.021,1.1,140,0.000184,0.000306,0.000869,0.000196,0.000031,0.335319,0.017201,1990,28,1750,0.42,1500,0.8,2500,1200,1,500,0.65,1000,0.85,1990,70.4
satisfactory,78,0.02,3,144,0.00019,0.000332,0.003032,0.000125,0.000031,0.172056,0.023419,1976,20,,,1000,1.5,,700,1.1,,,1000,1,1976,58
satisfactory,66.5,0.012,0.38,149,0.0008,0.002,0.0063,,,0.32,0.034,1979,20,2900,,3800,,4200,3800,,4250,,3900,,1979,
satisfactory,59.5,0.004,0.11,143,0.0009,0.0009,0.0022,,,0.15,0.014,1980,30,30000,,8000,,3600,50000,,50000,,3600,,1980,
satisfactory,47,0.007,0.4,150,,0.0007,0.0014,0.00003,,0.12,0.009,1993,35,780,,3300,,1370,2825,,1300,,3390,,1993,
satisfactory,55.5,0.008,0.8,145,,0.0006,0.0014,,,0.12,0.006,1994,40,1400,,8000,,2500,8000,,2500,,10000,,1994,
satisfactory,90,0.009,0.1,143,0.0004,0.0004,0.031,,,0.2,0.008,1991,10,8000,,16200,,8000,3800,,8000,,4200,,1991,
satisfactory,82.5,0.026,1.4,144,0.0035,0.0013,0.004,,,0.23,0.021,1976,10,1720,,6800,,1640,7700,,1470,,5500,,1976,
satisfactory,76.8,0.003,0.11,144,,0.001,0.0016,,,0.128,0.0123,1975,20,6800,,7000,,10600,11000,,11600,,11000,,1975,
satisfactory,88.5,0.008,0.19,140,,0.0009,0.0069,0.0012,0.0012,0.224,0.0116,1976,20,3800,,3500,,4200,4000,,4400,,4000,,1976,
satisfactory,64,0.007,1.2,137,0.00027,0.00017,0.0025,,,0.059,0.009,1980,20,,,5150,0.251,,,,,,7150,0.276,1980,0
satisfactory,70,0.002,0.5,134,0.00011,0.0001,0.00065,,,0.02,0.0036,1980,24,,,25700,0.24,,26800,0.29,,,26200,0.29,1980,0
satisfactory,68.6,0.03,3.2,140,0.0014,0.00019,0.001,,0.00015,0.064,0.026,1974,20,,,746,0.25,,1190,0.31,,,1130,0.32,1974,0
satisfactory,70,0.04,0.9,140,0.00021,0.00011,0.0021,,,0.05,0.0096,1974,25,,,1510,0.247,,2280,0.299,,,2500,0.276,1974,0
good,53,0.003,0.19,137,0.0004,0.0004,0.0003,0.0001,0,0.086,0.012,1980,30,1000,0.23,4000,0.36,2500,5100,0.4,1800,0.32,6500,0.47,1980,59
good,57,0.03,4.2,135,0,0.0007,0.002,0.0006,0,0.221,0.033,1981,31,1800,0.13,357,0.46,2800,818,0.52,2800,0.16,756,0.5,1981,60
good,59,0.015,0.62,145,0.0002,0.002,0.015,0.0026,0,0.17,0.014,1981,19,1200,0.12,9800,,2600,3900,0.26,2100,0.15,3900,0.23,1981,52
good,62,0.031,1.65,136,0.0003,0.0001,.005,0,0,0.11,0.02,1988,30,1300,0.5,1140,0.26,2700,1980,0.29,2100,0.54,1920,0.28,1988,46
good,58,0.056,2,132,0.0002,0.0001,0.005,0.0006,0,0.094,0.014,1989,8,1450,0.23,16000,0.309,2600,18000,0.35,2500,0.33,18000,0.35,1989,56
good,69,0.002,0.03,141,0.002,0.0005,0.0001,0.0001,0,0.04,0.003,2007,,9500,0.21,,,10750,,,11250,0.3,,,2007,65
good,66,0.003,0.03,139,0,0.0001,0.0001,0,0,0.04,0.005,2007,,21000,0.294,,,23000,,,24000,0.424,,,2007,62
good,59,0.003,1.2,143,0.0002,0.0001,0.002,0.0006,0,0.07,0.006,1985,22,3000,0.2,1300,0.27,6000,2000,0.29,6000,0.2,3000,0.291,1985,50
good,55,0.005,0.31,137,0.0001,0.0001,0.0002,0.0006,0,0.054,0.0042,1984,22,10000,0.3,3370,0.258,10000,38600,0.307,10000,0.25,38800,0.326,1984,56
good,52,0.03,0.94,139,0,0.0002,0.0094,0,0,0.146,0.02,1983,21,2600,0.15,2200,0.22,3200,3100,0.23,3600,0.15,3000,0.25,1983,55
satisfactory,65.6,0.02,,137,0,0.00009,0.003623193,0.00003,0,0.1220439,0.009563838,1989,,4100,0.202,8500,0.21,3750,7700,0.21,3900,0.26,9300,0.21,1989,46.4
satisfactory,62,0.012,,138,,0.00009,,0,0,0.11167,0.005118202,1989,,900,0.45,22000,0.21,1600,20000,0.23,1600,0.55,20000,0.22,1989,65
satisfactory,69.3,0.0057,0.34,137,0.00011,0.00002,0.00413,0.00001,,0.17575,0.01452,1989,20,2800,0.2,2050,0.3,4000,1800,0.2,4000,0.28,1600,0.2,1989,68
satisfactory,66.3,0.023,1.6,140,0.00016,0.00013,0.00464,0.00012,0.0016,0.16013,0.02276,1972,20,,,3600,0.16,,5100,0.2,,,5150,0.21,1972,56.3
satisfactory,48,0.023,0.79,145,0,0.0003,0.0047,0.0001,0.00023,0.113,0.024,1981,,1000,0.3,700,0.3,1000,1000,0.596,2000,0.46,700,0.452,1981,
satisfactory,73.2,0.0085,,141,,,,,,,,1986,,3800,0.31,,,4000,,,4000,0.31,,,1986,
satisfactory,56,0.011,,140,,,,,,,,1974,,8000,0.38,,,8000,,,8000,0.36,,,1974,
satisfactory,72.4,0.009,,139,,,,,,,,1988,,1200,0.23,,,1600,,,1500,0.24,,,1988,
satisfactory,,,,,,,,,,,,1988,,,,,,,,,,,,,1988,56
satisfactory,,,,,,,,,,,,1989,,,,,,,,,,,,,1989,49
satisfactory,,,,,,,,,,,,1982,,,,,,,,,,,,,1982,45
satisfactory,,,,,,,,,,,,1982,,,,,,,,,,,,,1982,46
satisfactory,,,,,0.00527,0,0,0.00005,0.00005,0.09058,0.05344,1988,,,,,,,,,,,,,1988,45
satisfactory,,,,,0.00319,0,0.00033,0.00001,0.00001,0.08079,0.04969,1986,,,,,,,,,,,,,1986,51